<!-- GENERATED by scripts/check-conformance-ledger.py; DO NOT EDIT. -->
# Conformance profiles and evidence ledger

> Generated from [`ledger.json`](ledger.json). Do not edit this file by hand.

This ledger reports repository-scoped evidence for named profiles. It does not state or imply Modbus Organization conformance testing or certification.

## Baseline

- Repository: `jscott3201/rusty-modbus`
- Base: `dev` at `908a147c358f9947166c413b194d338827570b1c`
- Inventory date: `2026-09-09`
- Review seed: Externally supplied, gitignored forward-plan review matrix read from the local planning bundle on 2026-08-23; historical seed only and not a clean-checkout dependency
- Requirements: 70
- Conformance test files: 55
- Evidence in this seed records repository implementation and mappings; test-file existence does not prove execution.

## Evidence scale

| Level | Meaning |
|---|---|
| `not-implemented` | Required behavior or evidence is absent. |
| `implemented` | A repository implementation reference exists. |
| `internally-verified` | A recorded repository test execution verifies the requirement. |
| `interoperable` | Independent implementation or tool evidence is recorded. |
| `formally-certified` | Authorized evidence and its certification scope are recorded. |

Disposition is separate: `supported`, `unsupported`, or `compatibility-deviation`.

## Source documents

| ID | Document | Revision | Published | Locator |
|---|---|---|---|---|
| [modbus-application-protocol](https://www.modbus.org/file/secure/modbusprotocolspecification.pdf) | MODBUS Application Protocol Specification | `V1.1b3` | 2012-04-26 | Sections 4, 5, 6, and 7 |
| [modbus-conformance-tests](https://assets.noviams.com/novi-file-uploads/modbus/pdfs-and-documents/MBConformanceTestSpec_v3_0.pdf) | Conformance Test Specification for Modbus TCP | `V3.0` | 2009-12-15 | Table of Contents; §§1–9, including §9 Protocol Test |
| [modbus-security-protocol](https://www.modbus.org/file/secure/modbussecurityprotocol.pdf) | MODBUS/TCP Security Protocol | `MB-TCP-Security-v36_2021-07-30` | 2021-07-30 | Requirements R-01 through R-35 |
| [modbus-serial-line](https://www.modbus.org/file/secure/modbusoverserial.pdf) | MODBUS over Serial Line Specification and Implementation Guide | `V1.02` | 2006-12-20 | Sections 2.1 through 2.6 |
| [modbus-tcp-guide](https://www.modbus.org/file/secure/messagingimplementationguide.pdf) | MODBUS Messaging on TCP/IP Implementation Guide | `V1.0b` | 2006-10-24 | Sections 3 and 4 |
| [rusty-modbus-project-policy](schema.md) | Rusty Modbus conformance ledger schema and policy | `1` | 2026-08-23 | Project-profile and extension classification; Evidence and claims |

## Profiles

<a id="profile-tcp-client"></a>
### Modbus/TCP client (`tcp-client`)

Client requests and responses carried in MBAP frames over TCP.

**Claims**

| Claim | Kind | Minimum evidence | Requirement IDs |
|---|---|---|---|
| `claim-tcp-client`: Provides Modbus/TCP client framing and transaction management at the implemented evidence level; listed deviations and gaps still apply. | `capability` | `implemented` | `APP-001`, `TCP-001`, `TCP-004`, `TCP-006` |

**Requirement assessments**

| ID | Requirement | Disposition | Evidence | Gap or deviation |
|---|---|---|---|---|
| [`APP-001`](#requirement-app-001) | The PDU does not exceed 253 bytes | `supported` | `implemented` | — |
| [`APP-002`](#requirement-app-002) | Multi-byte quantities use big-endian byte order | `supported` | `implemented` | Fixed-seed FC03 properties cover field byte order; broader function-family property and fuzz coverage remains deferred. |
| [`APP-003`](#requirement-app-003) | Data addresses are zero-based unsigned 16-bit values | `supported` | `implemented` | — |
| [`APP-004`](#requirement-app-004) | Read Coils and Read Discrete Inputs quantities are 1 through 2000 | `supported` | `implemented` | — |
| [`APP-005`](#requirement-app-005) | Read Holding and Input Register quantities are 1 through 125 | `supported` | `implemented` | — |
| [`APP-006`](#requirement-app-006) | Write Multiple Coils quantities are 1 through 1968 with matching packed byte count | `supported` | `implemented` | — |
| [`APP-007`](#requirement-app-007) | Write Multiple Registers quantities are 1 through 123 with matching byte count | `supported` | `implemented` | — |
| [`APP-008`](#requirement-app-008) | Read/Write Multiple Registers limits writes to 1 through 121 and reads to 1 through 125 | `supported` | `implemented` | — |
| [`APP-009`](#requirement-app-009) | Read FIFO Queue responses contain no more than 31 registers | `supported` | `implemented` | — |
| [`APP-010`](#requirement-app-010) | Bit-read response values are packed least-significant bit first | `supported` | `implemented` | — |
| [`APP-011`](#requirement-app-011) | Unused high bits in the final bit-response byte are zero | `supported` | `implemented` | — |
| [`APP-012`](#requirement-app-012) | Register-read response byte count is even and twice the returned quantity | `supported` | `implemented` | — |
| [`APP-013`](#requirement-app-013) | A client accepts only the exact quantity requested in fixed-quantity responses | `supported` | `implemented` | — |
| [`APP-014`](#requirement-app-014) | Single-write success responses exactly echo the request | `supported` | `implemented` | — |
| [`APP-015`](#requirement-app-015) | Multiple-write success responses echo the starting address and quantity | `supported` | `implemented` | — |
| [`APP-016`](#requirement-app-016) | Exception responses set the function-code high bit and carry a defined exception code | `supported` | `implemented` | — |
| [`APP-018`](#requirement-app-018) | Acknowledge exception 0x05 represents deferred processing rather than completed success | `supported` | `implemented` | — |
| [`APP-020`](#requirement-app-020) | File Record subrequests use reference type 0x06 and internally consistent byte counts | `supported` | `implemented` | — |
| [`APP-021`](#requirement-app-021) | Device Identification continuation uses the response's next-object identifier | `supported` | `implemented` | — |
| [`TCP-001`](#requirement-tcp-001) | The seven-byte MBAP header contains transaction, protocol, length, and Unit Identifier fields | `supported` | `implemented` | — |
| [`TCP-002`](#requirement-tcp-002) | The MBAP protocol identifier is zero for Modbus | `supported` | `implemented` | — |
| [`TCP-003`](#requirement-tcp-003) | The MBAP length counts Unit Identifier plus PDU and bounds the ADU to 260 bytes | `supported` | `implemented` | — |
| [`TCP-004`](#requirement-tcp-004) | TCP fragmentation and coalescing do not change ADU boundaries | `supported` | `implemented` | — |
| [`TCP-006`](#requirement-tcp-006) | Transaction identifiers are unique while in flight and are reclaimed | `supported` | `implemented` | Client-only deterministic unit/transport tests cover seeded wrap, exact guarded reclaim, expiry/terminal cleanup, retry attempts, live capacity, and different-full-ID stale replies. A full 16-bit network-wrap campaign and gateway reclaim/correlation evidence remain unrecorded. Ancient replies with an identical reused 16-bit ID after a whole cycle remain wire-ambiguous; these tests do not exclude that case. Test mapping alone does not promote evidence levels. |
| [`TCP-007`](#requirement-tcp-007) | A response matches the expected Unit Identifier and function | `supported` | `implemented` | — |
| [`TCP-008`](#requirement-tcp-008) | Direct and gateway Unit Identifier behavior is explicit | `supported` | `implemented` | — |
| [`TCP-009`](#requirement-tcp-009) | TCP port 502 is the configurable default | `supported` | `implemented` | — |
| [`TCP-011`](#requirement-tcp-011) | Connection resources, idle handling, and shutdown are bounded | `supported` | `internally-verified` | Client and direct TCP server shutdown are internally verified. The gateway owns a separate listener/task lifecycle without equivalent proof. The simulator wraps ModbusServer but does not expose or directly verify lifecycle outcomes and metrics. |
| [`TCP-013`](#requirement-tcp-013) | Connection management survives churn, idle peers, and half-open peers | `compatibility-deviation` | `implemented` | Current return paths are conservative: raw leases and unsafe or ambiguous client outcomes retire, while only pristine sessions with an exact ReuseEligible verdict and successful transport recovery return idle. Merged behavior and current-accounting evidence is through #136 (#119-#136; #137 is unrelated) and also covers bounded acquisition and priority pre-connect reservation before awaiting connection establishment, passive checkout and sweep observation, explicit health/priority-maintenance shutdown-and-wait with cooperative priority/probe cleanup, opt-in one-idle replenishment per distinct configured priority address within its cap, opt-in non-retrying read-only FC01-FC04 probes of a configured target on idle priority sessions, a coherent aggregate metrics snapshot, and deterministic mixed-budget accounting tests. #138 adds local observational uncontended pool lifecycle benchmark code with exact lifecycle and accounting invariant assertions; #139 adds a machine-readable but explicitly disabled benchmark policy preflight. Neither supplies a controlled stable-environment result artifact, approved baseline or control profile, approved budgets, an approved statistical method, or an enforcing regression gate. This remains current-accounting and local observational-code evidence only, not proof of general peer liveness, half-open recovery, reconnect behavior, permanent synchronization or future silence, closure of the passive post-observation race, broader non-priority recovery and health, gateway/TLS equivalence, or interoperability. Timeout, exception, protocol, transport, and cancellation outcomes retire, while success is only a point-in-time typed request/response observation. |
| [`TCP-014`](#requirement-tcp-014) | Priority and non-priority connection pools preserve configured-device priority | `supported` | `implemented` | — |
| [`CONF-001`](#requirement-conf-001) | Public function and profile claims trace to implementation and tests | `supported` | `implemented` | This seed maps implementation and tests but records no executed-test evidence. |
| [`CONF-002`](#requirement-conf-002) | Boundary and exception behavior has direct tests and mechanical requirement coverage | `compatibility-deviation` | `implemented` | The test suite has direct examples, but requirement-to-test completeness remains a follow-up. |
| [`CONF-003`](#requirement-conf-003) | Parsers have malformed-input and arbitrary stream-chunking evidence | `supported` | `implemented` | — |
| [`CONF-005`](#requirement-conf-005) | Independent implementation evidence exists before interoperability is claimed | `unsupported` | `not-implemented` | No independent implementation or authorized tool evidence is recorded. |
| [`CONF-006`](#requirement-conf-006) | Benchmark baselines record zero errors in a stable environment | `compatibility-deviation` | `implemented` | Observational benchmark code, including local uncontended pool lifecycle rows, and a machine-readable but explicitly disabled policy preflight exist without an accepted controlled stable-environment zero-error result artifact; the disabled preflight is not an enforcing regression gate. |
| [`CONF-007`](#requirement-conf-007) | Release documentation makes only named profile and evidence-threshold claims | `supported` | `implemented` | The ledger establishes claim authority; final release-claim audit remains outstanding. |
| [`CONF-008`](#requirement-conf-008) | Rust, Python, CLI, and simulator surfaces have parity or state non-parity | `compatibility-deviation` | `implemented` | The Python, CLI, and simulator surfaces intentionally expose a narrower capability set. |

<a id="profile-tcp-server"></a>
### Modbus/TCP server (`tcp-server`)

Server request processing and responses carried in MBAP frames over TCP.

**Claims**

| Claim | Kind | Minimum evidence | Requirement IDs |
|---|---|---|---|
| `claim-tcp-server`: Provides Modbus/TCP server request processing at the implemented evidence level; listed deviations and gaps still apply. | `capability` | `implemented` | `APP-017`, `TCP-001`, `TCP-005`, `TCP-010` |

**Requirement assessments**

| ID | Requirement | Disposition | Evidence | Gap or deviation |
|---|---|---|---|---|
| [`APP-001`](#requirement-app-001) | The PDU does not exceed 253 bytes | `supported` | `implemented` | — |
| [`APP-002`](#requirement-app-002) | Multi-byte quantities use big-endian byte order | `supported` | `implemented` | Fixed-seed FC03 properties cover field byte order; broader function-family property and fuzz coverage remains deferred. |
| [`APP-003`](#requirement-app-003) | Data addresses are zero-based unsigned 16-bit values | `supported` | `implemented` | — |
| [`APP-004`](#requirement-app-004) | Read Coils and Read Discrete Inputs quantities are 1 through 2000 | `supported` | `implemented` | — |
| [`APP-005`](#requirement-app-005) | Read Holding and Input Register quantities are 1 through 125 | `supported` | `implemented` | — |
| [`APP-006`](#requirement-app-006) | Write Multiple Coils quantities are 1 through 1968 with matching packed byte count | `supported` | `implemented` | — |
| [`APP-007`](#requirement-app-007) | Write Multiple Registers quantities are 1 through 123 with matching byte count | `supported` | `implemented` | — |
| [`APP-008`](#requirement-app-008) | Read/Write Multiple Registers limits writes to 1 through 121 and reads to 1 through 125 | `supported` | `implemented` | — |
| [`APP-009`](#requirement-app-009) | Read FIFO Queue responses contain no more than 31 registers | `supported` | `implemented` | — |
| [`APP-010`](#requirement-app-010) | Bit-read response values are packed least-significant bit first | `supported` | `implemented` | — |
| [`APP-011`](#requirement-app-011) | Unused high bits in the final bit-response byte are zero | `supported` | `implemented` | — |
| [`APP-012`](#requirement-app-012) | Register-read response byte count is even and twice the returned quantity | `supported` | `implemented` | — |
| [`APP-014`](#requirement-app-014) | Single-write success responses exactly echo the request | `supported` | `implemented` | — |
| [`APP-015`](#requirement-app-015) | Multiple-write success responses echo the starting address and quantity | `supported` | `implemented` | — |
| [`APP-016`](#requirement-app-016) | Exception responses set the function-code high bit and carry a defined exception code | `supported` | `implemented` | — |
| [`APP-017`](#requirement-app-017) | Unsupported function codes receive Illegal Function unless an extension defines them | `supported` | `implemented` | — |
| [`APP-019`](#requirement-app-019) | Read/Write Multiple Registers preserves one-request write-before-read semantics under concurrency | `supported` | `implemented` | The handler invokes one atomic capability hook; InMemoryStore linearizes the write and post-write read under one guard, while incapable stores return Illegal Function. |
| [`APP-020`](#requirement-app-020) | File Record subrequests use reference type 0x06 and internally consistent byte counts | `supported` | `implemented` | — |
| [`APP-021`](#requirement-app-021) | Device Identification continuation uses the response's next-object identifier | `supported` | `implemented` | — |
| [`TCP-001`](#requirement-tcp-001) | The seven-byte MBAP header contains transaction, protocol, length, and Unit Identifier fields | `supported` | `implemented` | — |
| [`TCP-002`](#requirement-tcp-002) | The MBAP protocol identifier is zero for Modbus | `supported` | `implemented` | — |
| [`TCP-003`](#requirement-tcp-003) | The MBAP length counts Unit Identifier plus PDU and bounds the ADU to 260 bytes | `supported` | `implemented` | — |
| [`TCP-004`](#requirement-tcp-004) | TCP fragmentation and coalescing do not change ADU boundaries | `supported` | `implemented` | — |
| [`TCP-005`](#requirement-tcp-005) | A server copies the request Transaction Identifier into its response | `supported` | `implemented` | — |
| [`TCP-008`](#requirement-tcp-008) | Direct and gateway Unit Identifier behavior is explicit | `supported` | `implemented` | — |
| [`TCP-009`](#requirement-tcp-009) | TCP port 502 is the configurable default | `supported` | `implemented` | — |
| [`TCP-010`](#requirement-tcp-010) | A server processes multiple outstanding transactions within its advertised bound | `compatibility-deviation` | `implemented` | The configuration exposes a transaction bound, but each connection processes requests sequentially. |
| [`TCP-011`](#requirement-tcp-011) | Connection resources, idle handling, and shutdown are bounded | `supported` | `internally-verified` | Client and direct TCP server shutdown are internally verified. The gateway owns a separate listener/task lifecycle without equivalent proof. The simulator wraps ModbusServer but does not expose or directly verify lifecycle outcomes and metrics. |
| [`CONF-001`](#requirement-conf-001) | Public function and profile claims trace to implementation and tests | `supported` | `implemented` | This seed maps implementation and tests but records no executed-test evidence. |
| [`CONF-002`](#requirement-conf-002) | Boundary and exception behavior has direct tests and mechanical requirement coverage | `compatibility-deviation` | `implemented` | The test suite has direct examples, but requirement-to-test completeness remains a follow-up. |
| [`CONF-003`](#requirement-conf-003) | Parsers have malformed-input and arbitrary stream-chunking evidence | `supported` | `implemented` | — |
| [`CONF-005`](#requirement-conf-005) | Independent implementation evidence exists before interoperability is claimed | `unsupported` | `not-implemented` | No independent implementation or authorized tool evidence is recorded. |
| [`CONF-006`](#requirement-conf-006) | Benchmark baselines record zero errors in a stable environment | `compatibility-deviation` | `implemented` | Observational benchmark code, including local uncontended pool lifecycle rows, and a machine-readable but explicitly disabled policy preflight exist without an accepted controlled stable-environment zero-error result artifact; the disabled preflight is not an enforcing regression gate. |
| [`CONF-007`](#requirement-conf-007) | Release documentation makes only named profile and evidence-threshold claims | `supported` | `implemented` | The ledger establishes claim authority; final release-claim audit remains outstanding. |
| [`CONF-008`](#requirement-conf-008) | Rust, Python, CLI, and simulator surfaces have parity or state non-parity | `compatibility-deviation` | `implemented` | The Python, CLI, and simulator surfaces intentionally expose a narrower capability set. |

<a id="profile-physical-rtu-client"></a>
### Physical RTU client (`physical-rtu-client`)

Client operation over a serial line with RTU framing and timing.

**Claims**

| Claim | Kind | Minimum evidence | Requirement IDs |
|---|---|---|---|
| `claim-physical-rtu-client`: Provides a physical serial RTU client at the implemented evidence level with the listed timing and serial-format deviations. | `capability` | `implemented` | `RTU-002`, `RTU-003`, `RTU-004`, `RTU-007` |

**Requirement assessments**

| ID | Requirement | Disposition | Evidence | Gap or deviation |
|---|---|---|---|---|
| [`APP-001`](#requirement-app-001) | The PDU does not exceed 253 bytes | `supported` | `implemented` | — |
| [`APP-002`](#requirement-app-002) | Multi-byte quantities use big-endian byte order | `supported` | `implemented` | Fixed-seed FC03 properties cover field byte order; broader function-family property and fuzz coverage remains deferred. |
| [`APP-003`](#requirement-app-003) | Data addresses are zero-based unsigned 16-bit values | `supported` | `implemented` | — |
| [`APP-004`](#requirement-app-004) | Read Coils and Read Discrete Inputs quantities are 1 through 2000 | `supported` | `implemented` | — |
| [`APP-005`](#requirement-app-005) | Read Holding and Input Register quantities are 1 through 125 | `supported` | `implemented` | — |
| [`APP-006`](#requirement-app-006) | Write Multiple Coils quantities are 1 through 1968 with matching packed byte count | `supported` | `implemented` | — |
| [`APP-007`](#requirement-app-007) | Write Multiple Registers quantities are 1 through 123 with matching byte count | `supported` | `implemented` | — |
| [`APP-008`](#requirement-app-008) | Read/Write Multiple Registers limits writes to 1 through 121 and reads to 1 through 125 | `supported` | `implemented` | — |
| [`APP-009`](#requirement-app-009) | Read FIFO Queue responses contain no more than 31 registers | `supported` | `implemented` | — |
| [`APP-010`](#requirement-app-010) | Bit-read response values are packed least-significant bit first | `supported` | `implemented` | — |
| [`APP-011`](#requirement-app-011) | Unused high bits in the final bit-response byte are zero | `supported` | `implemented` | — |
| [`APP-012`](#requirement-app-012) | Register-read response byte count is even and twice the returned quantity | `supported` | `implemented` | — |
| [`APP-013`](#requirement-app-013) | A client accepts only the exact quantity requested in fixed-quantity responses | `supported` | `implemented` | — |
| [`APP-014`](#requirement-app-014) | Single-write success responses exactly echo the request | `supported` | `implemented` | — |
| [`APP-015`](#requirement-app-015) | Multiple-write success responses echo the starting address and quantity | `supported` | `implemented` | — |
| [`APP-016`](#requirement-app-016) | Exception responses set the function-code high bit and carry a defined exception code | `supported` | `implemented` | — |
| [`APP-018`](#requirement-app-018) | Acknowledge exception 0x05 represents deferred processing rather than completed success | `supported` | `implemented` | — |
| [`APP-020`](#requirement-app-020) | File Record subrequests use reference type 0x06 and internally consistent byte counts | `supported` | `implemented` | — |
| [`APP-021`](#requirement-app-021) | Device Identification continuation uses the response's next-object identifier | `supported` | `implemented` | — |
| [`APP-022`](#requirement-app-022) | A serial-line broadcast request does not receive a response | `supported` | `implemented` | — |
| [`TCP-011`](#requirement-tcp-011) | Connection resources, idle handling, and shutdown are bounded | `supported` | `internally-verified` | Client and direct TCP server shutdown are internally verified. The gateway owns a separate listener/task lifecycle without equivalent proof. The simulator wraps ModbusServer but does not expose or directly verify lifecycle outcomes and metrics. |
| [`RTU-001`](#requirement-rtu-001) | Serial addresses 1 through 247 are unicast, zero is broadcast, and reserved values are explicit | `compatibility-deviation` | `implemented` | Strict physical serial validates address classes; the legacy serial path remains permissive. |
| [`RTU-002`](#requirement-rtu-002) | An RTU ADU does not exceed 256 bytes | `supported` | `implemented` | — |
| [`RTU-003`](#requirement-rtu-003) | RTU CRC uses the specified polynomial and transmits the low-order byte first | `supported` | `implemented` | — |
| [`RTU-004`](#requirement-rtu-004) | At least t3.5 of silence separates RTU frames | `compatibility-deviation` | `implemented` | The core handles supplied timestamps, but physical receive is not wired to it and cannot provide receiver t3.5 boundary evidence. |
| [`RTU-005`](#requirement-rtu-005) | An inter-character gap greater than t1.5 invalidates a partial RTU frame | `compatibility-deviation` | `implemented` | The core implements t1.5 invalidation for supplied timestamps; physical receive does not supply those timestamps or call it. |
| [`RTU-006`](#requirement-rtu-006) | Above 19200 bit/s, 750 microseconds and 1.75 milliseconds are the recommended fixed timers | `supported` | `implemented` | — |
| [`RTU-007`](#requirement-rtu-007) | RTU character timing uses 11 bits with compliant parity and stop-bit defaults | `compatibility-deviation` | `implemented` | The strict physical path enforces 8E1, 8O1, or 8N2; the legacy default remains 8N1 for compatibility. |
| [`RTU-008`](#requirement-rtu-008) | RTU receive framing is independent of operating-system read chunk boundaries | `compatibility-deviation` | `implemented` | The physical receive path treats each available buffer as a candidate frame without timing-aware assembly. |
| [`RTU-009`](#requirement-rtu-009) | Noise, bad CRCs, and overlength frames are discarded without preventing later valid frames | `compatibility-deviation` | `implemented` | Core recovery is deterministic for supplied timestamps; physical serial recovery remains on the existing receive path. |
| [`RTU-010`](#requirement-rtu-010) | Client transmission and turnaround avoid overlap with the bus-silent interval | `compatibility-deviation` | `implemented` | Turnaround is delay-based and does not expose explicit bus-drain confirmation. |
| [`RTU-011`](#requirement-rtu-011) | RTU broadcast writes do not wait for a response | `supported` | `implemented` | — |
| [`CONF-001`](#requirement-conf-001) | Public function and profile claims trace to implementation and tests | `supported` | `implemented` | This seed maps implementation and tests but records no executed-test evidence. |
| [`CONF-002`](#requirement-conf-002) | Boundary and exception behavior has direct tests and mechanical requirement coverage | `compatibility-deviation` | `implemented` | The test suite has direct examples, but requirement-to-test completeness remains a follow-up. |
| [`CONF-003`](#requirement-conf-003) | Parsers have malformed-input and arbitrary stream-chunking evidence | `compatibility-deviation` | `implemented` | The timing core has event-sequence fuzzing, but physical receive does not supply trustworthy per-byte timestamps or call it. |
| [`CONF-004`](#requirement-conf-004) | Physical RTU is verified under chunking, timing, noise, and turnaround conditions | `unsupported` | `not-implemented` | No physical adapter supplies trustworthy per-byte timestamps, and read-chunk and turnaround behavior remain unverified. |
| [`CONF-005`](#requirement-conf-005) | Independent implementation evidence exists before interoperability is claimed | `unsupported` | `not-implemented` | No independent implementation or authorized tool evidence is recorded. |
| [`CONF-006`](#requirement-conf-006) | Benchmark baselines record zero errors in a stable environment | `compatibility-deviation` | `implemented` | Observational benchmark code, including local uncontended pool lifecycle rows, and a machine-readable but explicitly disabled policy preflight exist without an accepted controlled stable-environment zero-error result artifact; the disabled preflight is not an enforcing regression gate. |
| [`CONF-007`](#requirement-conf-007) | Release documentation makes only named profile and evidence-threshold claims | `supported` | `implemented` | The ledger establishes claim authority; final release-claim audit remains outstanding. |
| [`CONF-008`](#requirement-conf-008) | Rust, Python, CLI, and simulator surfaces have parity or state non-parity | `compatibility-deviation` | `implemented` | The Python, CLI, and simulator surfaces intentionally expose a narrower capability set. |

<a id="profile-physical-rtu-responder"></a>
### Physical RTU responder (`physical-rtu-responder`)

Server or responder operation on a physical serial line; no first-party responder is present.

**Claims**

| Claim | Kind | Minimum evidence | Requirement IDs |
|---|---|---|---|
| `claim-physical-rtu-responder`: A first-party physical serial RTU responder is not implemented. | `limitation` | `not-implemented` | `RTU-012` |

**Requirement assessments**

| ID | Requirement | Disposition | Evidence | Gap or deviation |
|---|---|---|---|---|
| [`APP-001`](#requirement-app-001) | The PDU does not exceed 253 bytes | `unsupported` | `not-implemented` | No first-party physical serial responder is implemented. |
| [`APP-002`](#requirement-app-002) | Multi-byte quantities use big-endian byte order | `unsupported` | `not-implemented` | No first-party physical serial responder is implemented. |
| [`APP-003`](#requirement-app-003) | Data addresses are zero-based unsigned 16-bit values | `unsupported` | `not-implemented` | No first-party physical serial responder is implemented. |
| [`APP-004`](#requirement-app-004) | Read Coils and Read Discrete Inputs quantities are 1 through 2000 | `unsupported` | `not-implemented` | No first-party physical serial responder is implemented. |
| [`APP-005`](#requirement-app-005) | Read Holding and Input Register quantities are 1 through 125 | `unsupported` | `not-implemented` | No first-party physical serial responder is implemented. |
| [`APP-006`](#requirement-app-006) | Write Multiple Coils quantities are 1 through 1968 with matching packed byte count | `unsupported` | `not-implemented` | No first-party physical serial responder is implemented. |
| [`APP-007`](#requirement-app-007) | Write Multiple Registers quantities are 1 through 123 with matching byte count | `unsupported` | `not-implemented` | No first-party physical serial responder is implemented. |
| [`APP-008`](#requirement-app-008) | Read/Write Multiple Registers limits writes to 1 through 121 and reads to 1 through 125 | `unsupported` | `not-implemented` | No first-party physical serial responder is implemented. |
| [`APP-009`](#requirement-app-009) | Read FIFO Queue responses contain no more than 31 registers | `unsupported` | `not-implemented` | No first-party physical serial responder is implemented. |
| [`APP-010`](#requirement-app-010) | Bit-read response values are packed least-significant bit first | `unsupported` | `not-implemented` | No first-party physical serial responder is implemented. |
| [`APP-011`](#requirement-app-011) | Unused high bits in the final bit-response byte are zero | `unsupported` | `not-implemented` | No first-party physical serial responder is implemented. |
| [`APP-012`](#requirement-app-012) | Register-read response byte count is even and twice the returned quantity | `unsupported` | `not-implemented` | No first-party physical serial responder is implemented. |
| [`APP-014`](#requirement-app-014) | Single-write success responses exactly echo the request | `unsupported` | `not-implemented` | No first-party physical serial responder is implemented. |
| [`APP-015`](#requirement-app-015) | Multiple-write success responses echo the starting address and quantity | `unsupported` | `not-implemented` | No first-party physical serial responder is implemented. |
| [`APP-016`](#requirement-app-016) | Exception responses set the function-code high bit and carry a defined exception code | `unsupported` | `not-implemented` | No first-party physical serial responder is implemented. |
| [`APP-017`](#requirement-app-017) | Unsupported function codes receive Illegal Function unless an extension defines them | `unsupported` | `not-implemented` | No first-party physical serial responder is implemented. |
| [`APP-019`](#requirement-app-019) | Read/Write Multiple Registers preserves one-request write-before-read semantics under concurrency | `unsupported` | `not-implemented` | No first-party physical serial responder is implemented. |
| [`APP-020`](#requirement-app-020) | File Record subrequests use reference type 0x06 and internally consistent byte counts | `unsupported` | `not-implemented` | No first-party physical serial responder is implemented. |
| [`APP-021`](#requirement-app-021) | Device Identification continuation uses the response's next-object identifier | `unsupported` | `not-implemented` | No first-party physical serial responder is implemented. |
| [`APP-022`](#requirement-app-022) | A serial-line broadcast request does not receive a response | `unsupported` | `not-implemented` | No first-party physical serial responder is implemented. |
| [`RTU-001`](#requirement-rtu-001) | Serial addresses 1 through 247 are unicast, zero is broadcast, and reserved values are explicit | `unsupported` | `not-implemented` | No first-party physical serial responder is implemented. |
| [`RTU-002`](#requirement-rtu-002) | An RTU ADU does not exceed 256 bytes | `unsupported` | `not-implemented` | No first-party physical serial responder is implemented. |
| [`RTU-003`](#requirement-rtu-003) | RTU CRC uses the specified polynomial and transmits the low-order byte first | `unsupported` | `not-implemented` | No first-party physical serial responder is implemented. |
| [`RTU-004`](#requirement-rtu-004) | At least t3.5 of silence separates RTU frames | `unsupported` | `not-implemented` | No first-party physical serial responder is implemented. |
| [`RTU-005`](#requirement-rtu-005) | An inter-character gap greater than t1.5 invalidates a partial RTU frame | `unsupported` | `not-implemented` | No first-party physical serial responder is implemented. |
| [`RTU-006`](#requirement-rtu-006) | Above 19200 bit/s, 750 microseconds and 1.75 milliseconds are the recommended fixed timers | `unsupported` | `not-implemented` | No first-party physical serial responder is implemented. |
| [`RTU-007`](#requirement-rtu-007) | RTU character timing uses 11 bits with compliant parity and stop-bit defaults | `unsupported` | `not-implemented` | No first-party physical serial responder is implemented. |
| [`RTU-008`](#requirement-rtu-008) | RTU receive framing is independent of operating-system read chunk boundaries | `unsupported` | `not-implemented` | No first-party physical serial responder is implemented. |
| [`RTU-009`](#requirement-rtu-009) | Noise, bad CRCs, and overlength frames are discarded without preventing later valid frames | `unsupported` | `not-implemented` | No first-party physical serial responder is implemented. |
| [`RTU-011`](#requirement-rtu-011) | RTU broadcast writes do not wait for a response | `unsupported` | `not-implemented` | No first-party physical serial responder is implemented. |
| [`RTU-012`](#requirement-rtu-012) | A first-party physical RTU responder exists before responder support is claimed | `unsupported` | `not-implemented` | No first-party physical serial responder is implemented. |
| [`CONF-001`](#requirement-conf-001) | Public function and profile claims trace to implementation and tests | `supported` | `implemented` | This seed maps implementation and tests but records no executed-test evidence. |
| [`CONF-002`](#requirement-conf-002) | Boundary and exception behavior has direct tests and mechanical requirement coverage | `unsupported` | `not-implemented` | No first-party physical serial responder is implemented. |
| [`CONF-003`](#requirement-conf-003) | Parsers have malformed-input and arbitrary stream-chunking evidence | `unsupported` | `not-implemented` | No first-party physical serial responder is implemented. |
| [`CONF-004`](#requirement-conf-004) | Physical RTU is verified under chunking, timing, noise, and turnaround conditions | `unsupported` | `not-implemented` | No first-party physical serial responder is implemented. |
| [`CONF-005`](#requirement-conf-005) | Independent implementation evidence exists before interoperability is claimed | `unsupported` | `not-implemented` | No first-party physical serial responder is implemented. |
| [`CONF-007`](#requirement-conf-007) | Release documentation makes only named profile and evidence-threshold claims | `supported` | `implemented` | The ledger establishes claim authority; final release-claim audit remains outstanding. |
| [`CONF-008`](#requirement-conf-008) | Rust, Python, CLI, and simulator surfaces have parity or state non-parity | `compatibility-deviation` | `implemented` | The responder absence is explicit, but the cross-surface parity audit remains incomplete. |

<a id="profile-gateway"></a>
### TCP-to-RTU-over-TCP gateway (`gateway`)

TCP request routing to configured RTU-over-TCP backends; no physical serial gateway is claimed.

**Claims**

| Claim | Kind | Minimum evidence | Requirement IDs |
|---|---|---|---|
| `claim-gateway`: Provides TCP-to-RTU-over-TCP routing primitives at the implemented evidence level; it does not claim a physical serial gateway. | `capability` | `implemented` | `TCP-008`, `TCP-012`, `RTU-003` |

**Requirement assessments**

| ID | Requirement | Disposition | Evidence | Gap or deviation |
|---|---|---|---|---|
| [`APP-001`](#requirement-app-001) | The PDU does not exceed 253 bytes | `supported` | `implemented` | — |
| [`APP-002`](#requirement-app-002) | Multi-byte quantities use big-endian byte order | `supported` | `implemented` | Fixed-seed FC03 properties cover field byte order; broader function-family property and fuzz coverage remains deferred. |
| [`APP-003`](#requirement-app-003) | Data addresses are zero-based unsigned 16-bit values | `supported` | `implemented` | — |
| [`APP-004`](#requirement-app-004) | Read Coils and Read Discrete Inputs quantities are 1 through 2000 | `supported` | `implemented` | — |
| [`APP-005`](#requirement-app-005) | Read Holding and Input Register quantities are 1 through 125 | `supported` | `implemented` | — |
| [`APP-006`](#requirement-app-006) | Write Multiple Coils quantities are 1 through 1968 with matching packed byte count | `supported` | `implemented` | — |
| [`APP-007`](#requirement-app-007) | Write Multiple Registers quantities are 1 through 123 with matching byte count | `supported` | `implemented` | — |
| [`APP-008`](#requirement-app-008) | Read/Write Multiple Registers limits writes to 1 through 121 and reads to 1 through 125 | `supported` | `implemented` | — |
| [`APP-009`](#requirement-app-009) | Read FIFO Queue responses contain no more than 31 registers | `supported` | `implemented` | — |
| [`APP-010`](#requirement-app-010) | Bit-read response values are packed least-significant bit first | `supported` | `implemented` | — |
| [`APP-011`](#requirement-app-011) | Unused high bits in the final bit-response byte are zero | `compatibility-deviation` | `implemented` | Gateway raw forwarding validates response envelope identity but does not invoke typed request-aware padding validation. |
| [`APP-012`](#requirement-app-012) | Register-read response byte count is even and twice the returned quantity | `compatibility-deviation` | `implemented` | Gateway raw forwarding validates response envelope identity but does not invoke typed request-aware quantity validation. |
| [`APP-013`](#requirement-app-013) | A client accepts only the exact quantity requested in fixed-quantity responses | `compatibility-deviation` | `implemented` | Gateway raw forwarding validates response envelope identity but does not invoke typed request-aware quantity validation. |
| [`APP-014`](#requirement-app-014) | Single-write success responses exactly echo the request | `supported` | `implemented` | — |
| [`APP-015`](#requirement-app-015) | Multiple-write success responses echo the starting address and quantity | `supported` | `implemented` | — |
| [`APP-016`](#requirement-app-016) | Exception responses set the function-code high bit and carry a defined exception code | `supported` | `implemented` | — |
| [`APP-017`](#requirement-app-017) | Unsupported function codes receive Illegal Function unless an extension defines them | `supported` | `implemented` | — |
| [`APP-018`](#requirement-app-018) | Acknowledge exception 0x05 represents deferred processing rather than completed success | `supported` | `implemented` | The gateway forwards raw response PDUs and has no retryable exception set. |
| [`APP-019`](#requirement-app-019) | Read/Write Multiple Registers preserves one-request write-before-read semantics under concurrency | `supported` | `implemented` | The gateway forwards FC 0x17 as one PDU without decomposing the target operation. |
| [`APP-020`](#requirement-app-020) | File Record subrequests use reference type 0x06 and internally consistent byte counts | `supported` | `implemented` | — |
| [`APP-021`](#requirement-app-021) | Device Identification continuation uses the response's next-object identifier | `supported` | `implemented` | — |
| [`APP-022`](#requirement-app-022) | A serial-line broadcast request does not receive a response | `supported` | `implemented` | — |
| [`TCP-001`](#requirement-tcp-001) | The seven-byte MBAP header contains transaction, protocol, length, and Unit Identifier fields | `supported` | `implemented` | — |
| [`TCP-002`](#requirement-tcp-002) | The MBAP protocol identifier is zero for Modbus | `supported` | `implemented` | — |
| [`TCP-003`](#requirement-tcp-003) | The MBAP length counts Unit Identifier plus PDU and bounds the ADU to 260 bytes | `supported` | `implemented` | — |
| [`TCP-004`](#requirement-tcp-004) | TCP fragmentation and coalescing do not change ADU boundaries | `supported` | `implemented` | — |
| [`TCP-005`](#requirement-tcp-005) | A server copies the request Transaction Identifier into its response | `supported` | `implemented` | — |
| [`TCP-006`](#requirement-tcp-006) | Transaction identifiers are unique while in flight and are reclaimed | `supported` | `implemented` | Client-only deterministic unit/transport tests cover seeded wrap, exact guarded reclaim, expiry/terminal cleanup, retry attempts, live capacity, and different-full-ID stale replies. A full 16-bit network-wrap campaign and gateway reclaim/correlation evidence remain unrecorded. Ancient replies with an identical reused 16-bit ID after a whole cycle remain wire-ambiguous; these tests do not exclude that case. Test mapping alone does not promote evidence levels. |
| [`TCP-007`](#requirement-tcp-007) | A response matches the expected Unit Identifier and function | `supported` | `implemented` | — |
| [`TCP-008`](#requirement-tcp-008) | Direct and gateway Unit Identifier behavior is explicit | `supported` | `implemented` | — |
| [`TCP-009`](#requirement-tcp-009) | TCP port 502 is the configurable default | `supported` | `implemented` | — |
| [`TCP-010`](#requirement-tcp-010) | A server processes multiple outstanding transactions within its advertised bound | `compatibility-deviation` | `implemented` | The configuration exposes a transaction bound, but each connection processes requests sequentially. |
| [`TCP-011`](#requirement-tcp-011) | Connection resources, idle handling, and shutdown are bounded | `compatibility-deviation` | `implemented` | The gateway owns a separate listener and task lifecycle without equivalent shutdown and idle-connection proof. |
| [`TCP-012`](#requirement-tcp-012) | A gateway maps path and target failures to exceptions 0x0A and 0x0B | `supported` | `implemented` | — |
| [`TCP-013`](#requirement-tcp-013) | Connection management survives churn, idle peers, and half-open peers | `compatibility-deviation` | `implemented` | Merged pool/client behavior and current-accounting evidence is through #136 (#119-#136; #137 is unrelated): conservative return paths, bounded acquisition and priority pre-connect reservation before awaiting connection establishment, passive idle observation, explicit health/priority-maintenance shutdown-and-wait with cooperative priority/probe cleanup, opt-in one-idle priority replenishment, opt-in non-retrying read-only FC01-FC04 probes of a configured target on idle priority sessions, a coherent aggregate metrics snapshot, and deterministic mixed-budget accounting tests. #138 adds local observational uncontended pool lifecycle benchmark code with exact lifecycle and accounting invariant assertions; #139 adds a machine-readable but explicitly disabled benchmark policy preflight. Neither supplies a controlled stable-environment result artifact, approved baseline or control profile, approved budgets, an approved statistical method, or an enforcing regression gate. This remains current-accounting and local observational-code evidence only, not proof of general peer liveness, half-open recovery, reconnect behavior, permanent synchronization or future silence, closure of the passive post-observation race, broader non-priority recovery and health, gateway/TLS equivalence, or interoperability. Timeout, exception, protocol, transport, and cancellation outcomes retire, while success is only a point-in-time typed request/response observation. |
| [`TCP-014`](#requirement-tcp-014) | Priority and non-priority connection pools preserve configured-device priority | `supported` | `implemented` | — |
| [`RTU-001`](#requirement-rtu-001) | Serial addresses 1 through 247 are unicast, zero is broadcast, and reserved values are explicit | `compatibility-deviation` | `implemented` | The gateway uses RTU over TCP and does not apply the strict physical serial address policy. |
| [`RTU-002`](#requirement-rtu-002) | An RTU ADU does not exceed 256 bytes | `supported` | `implemented` | — |
| [`RTU-003`](#requirement-rtu-003) | RTU CRC uses the specified polynomial and transmits the low-order byte first | `supported` | `implemented` | — |
| [`RTU-004`](#requirement-rtu-004) | At least t3.5 of silence separates RTU frames | `compatibility-deviation` | `implemented` | The gateway has no physical timestamp adapter and does not use the assembler for receiver t3.5 boundaries. |
| [`RTU-005`](#requirement-rtu-005) | An inter-character gap greater than t1.5 invalidates a partial RTU frame | `compatibility-deviation` | `implemented` | The gateway does not use a physical timestamp source or the assembler's t1.5 invalidation path. |
| [`RTU-006`](#requirement-rtu-006) | Above 19200 bit/s, 750 microseconds and 1.75 milliseconds are the recommended fixed timers | `supported` | `implemented` | — |
| [`RTU-007`](#requirement-rtu-007) | RTU character timing uses 11 bits with compliant parity and stop-bit defaults | `compatibility-deviation` | `implemented` | The gateway does not use the strict physical serial configuration path. |
| [`RTU-008`](#requirement-rtu-008) | RTU receive framing is independent of operating-system read chunk boundaries | `compatibility-deviation` | `implemented` | The physical receive path treats each available buffer as a candidate frame without timing-aware assembly. |
| [`RTU-009`](#requirement-rtu-009) | Noise, bad CRCs, and overlength frames are discarded without preventing later valid frames | `compatibility-deviation` | `implemented` | The gateway does not use the timestamp-driven core for physical noise and recovery behavior. |
| [`RTU-010`](#requirement-rtu-010) | Client transmission and turnaround avoid overlap with the bus-silent interval | `compatibility-deviation` | `implemented` | Turnaround is delay-based and does not expose explicit bus-drain confirmation. |
| [`RTU-011`](#requirement-rtu-011) | RTU broadcast writes do not wait for a response | `supported` | `implemented` | — |
| [`CONF-001`](#requirement-conf-001) | Public function and profile claims trace to implementation and tests | `supported` | `implemented` | This seed maps implementation and tests but records no executed-test evidence. |
| [`CONF-002`](#requirement-conf-002) | Boundary and exception behavior has direct tests and mechanical requirement coverage | `compatibility-deviation` | `implemented` | The test suite has direct examples, but requirement-to-test completeness remains a follow-up. |
| [`CONF-003`](#requirement-conf-003) | Parsers have malformed-input and arbitrary stream-chunking evidence | `supported` | `implemented` | — |
| [`CONF-004`](#requirement-conf-004) | Physical RTU is verified under chunking, timing, noise, and turnaround conditions | `unsupported` | `not-implemented` | The gateway has no physical serial timestamp adapter or timing, noise, and turnaround verification. |
| [`CONF-005`](#requirement-conf-005) | Independent implementation evidence exists before interoperability is claimed | `unsupported` | `not-implemented` | No independent implementation or authorized tool evidence is recorded. |
| [`CONF-006`](#requirement-conf-006) | Benchmark baselines record zero errors in a stable environment | `compatibility-deviation` | `implemented` | Observational benchmark code, including local uncontended pool lifecycle rows, and a machine-readable but explicitly disabled policy preflight exist without an accepted controlled stable-environment zero-error result artifact; the disabled preflight is not an enforcing regression gate. |
| [`CONF-007`](#requirement-conf-007) | Release documentation makes only named profile and evidence-threshold claims | `supported` | `implemented` | The ledger establishes claim authority; final release-claim audit remains outstanding. |
| [`CONF-008`](#requirement-conf-008) | Rust, Python, CLI, and simulator surfaces have parity or state non-parity | `compatibility-deviation` | `implemented` | The Python, CLI, and simulator surfaces intentionally expose a narrower capability set. |

<a id="profile-modbus-security"></a>
### Modbus/TCP Security (`modbus-security`)

TLS transport primitives and role metadata; mutual certificate authentication is the default, with an explicit compatibility opt-out. This is not a composed secured-server claim.

**Claims**

| Claim | Kind | Minimum evidence | Requirement IDs |
|---|---|---|---|
| `claim-modbus-security`: Provides TLS transport, mutual certificate authentication by default, an explicit compatibility opt-out, and role parsing primitives at the implemented evidence level; it does not claim a composed secured server. | `capability` | `implemented` | `SEC-001`, `SEC-002`, `SEC-003`, `SEC-004`, `SEC-005`, `SEC-006` |

**Requirement assessments**

| ID | Requirement | Disposition | Evidence | Gap or deviation |
|---|---|---|---|---|
| [`SEC-001`](#requirement-sec-001) | Modbus/TCP Security uses TCP port 802 by default | `supported` | `implemented` | — |
| [`SEC-002`](#requirement-sec-002) | TLS carries the unchanged Modbus/TCP application protocol | `supported` | `implemented` | — |
| [`SEC-003`](#requirement-sec-003) | TLS 1.2 or later is required without downgrade below 1.2 | `supported` | `implemented` | — |
| [`SEC-004`](#requirement-sec-004) | Both client and server certificates are authenticated | `compatibility-deviation` | `implemented` | The default requires a client certificate, while an explicit opt-out lets the server accept clients without one. |
| [`SEC-005`](#requirement-sec-005) | The TLS maximum plaintext fragment is 512 bytes | `supported` | `implemented` | — |
| [`SEC-006`](#requirement-sec-006) | Role OID parsing applies constrained ASN.1 lengths and encodings | `supported` | `implemented` | — |
| [`SEC-007`](#requirement-sec-007) | Authenticated peer roles are available to every request authorization decision | `compatibility-deviation` | `implemented` | Role extraction is implemented as a primitive but not composed into every request decision. |
| [`SEC-008`](#requirement-sec-008) | An authorization denial returns Illegal Function | `compatibility-deviation` | `implemented` | Policy types exist without a composed secured-server denial path. |
| [`SEC-009`](#requirement-sec-009) | Listener limits and TLS handshake failures are bounded and observable | `compatibility-deviation` | `implemented` | TLS configuration exposes bounds without a composed secured server that enforces and observes the full handshake lifecycle. |
| [`SEC-010`](#requirement-sec-010) | Certificate issuance, revocation, and renewal lifecycle is documented and tested | `compatibility-deviation` | `implemented` | Static certificate loading exists without a complete issuance, revocation, rotation, and renewal lifecycle. |
| [`CONF-001`](#requirement-conf-001) | Public function and profile claims trace to implementation and tests | `supported` | `implemented` | This seed maps implementation and tests but records no executed-test evidence. |
| [`CONF-002`](#requirement-conf-002) | Boundary and exception behavior has direct tests and mechanical requirement coverage | `compatibility-deviation` | `implemented` | The test suite has direct examples, but requirement-to-test completeness remains a follow-up. |
| [`CONF-003`](#requirement-conf-003) | Parsers have malformed-input and arbitrary stream-chunking evidence | `supported` | `implemented` | — |
| [`CONF-005`](#requirement-conf-005) | Independent implementation evidence exists before interoperability is claimed | `unsupported` | `not-implemented` | No independent implementation or authorized tool evidence is recorded. |
| [`CONF-006`](#requirement-conf-006) | Benchmark baselines record zero errors in a stable environment | `compatibility-deviation` | `implemented` | Observational benchmark code, including local uncontended pool lifecycle rows, and a machine-readable but explicitly disabled policy preflight exist without an accepted controlled stable-environment zero-error result artifact; the disabled preflight is not an enforcing regression gate. |
| [`CONF-007`](#requirement-conf-007) | Release documentation makes only named profile and evidence-threshold claims | `supported` | `implemented` | The ledger establishes claim authority; final release-claim audit remains outstanding. |
| [`CONF-008`](#requirement-conf-008) | Rust, Python, CLI, and simulator surfaces have parity or state non-parity | `compatibility-deviation` | `implemented` | The Python, CLI, and simulator surfaces intentionally expose a narrower capability set. |

<a id="profile-simulator"></a>
### Simulator (`simulator`)

The simulator's validated static TCP data model, in-process library, and package-local YAML executable. Dynamic updates and fault injection are rejected.

**Claims**

| Claim | Kind | Minimum evidence | Requirement IDs |
|---|---|---|---|
| `claim-simulator`: Provides in-process and package-local executable Modbus/TCP simulation for validated static YAML configurations at the implemented evidence level. | `capability` | `implemented` | `APP-017`, `TCP-005`, `CONF-008` |

**Requirement assessments**

| ID | Requirement | Disposition | Evidence | Gap or deviation |
|---|---|---|---|---|
| [`APP-001`](#requirement-app-001) | The PDU does not exceed 253 bytes | `supported` | `implemented` | — |
| [`APP-002`](#requirement-app-002) | Multi-byte quantities use big-endian byte order | `supported` | `implemented` | Fixed-seed FC03 properties cover field byte order; broader function-family property and fuzz coverage remains deferred. |
| [`APP-003`](#requirement-app-003) | Data addresses are zero-based unsigned 16-bit values | `supported` | `implemented` | — |
| [`APP-004`](#requirement-app-004) | Read Coils and Read Discrete Inputs quantities are 1 through 2000 | `supported` | `implemented` | — |
| [`APP-005`](#requirement-app-005) | Read Holding and Input Register quantities are 1 through 125 | `supported` | `implemented` | — |
| [`APP-006`](#requirement-app-006) | Write Multiple Coils quantities are 1 through 1968 with matching packed byte count | `supported` | `implemented` | — |
| [`APP-007`](#requirement-app-007) | Write Multiple Registers quantities are 1 through 123 with matching byte count | `supported` | `implemented` | — |
| [`APP-008`](#requirement-app-008) | Read/Write Multiple Registers limits writes to 1 through 121 and reads to 1 through 125 | `supported` | `implemented` | — |
| [`APP-009`](#requirement-app-009) | Read FIFO Queue responses contain no more than 31 registers | `supported` | `implemented` | — |
| [`APP-010`](#requirement-app-010) | Bit-read response values are packed least-significant bit first | `supported` | `implemented` | — |
| [`APP-011`](#requirement-app-011) | Unused high bits in the final bit-response byte are zero | `supported` | `implemented` | — |
| [`APP-012`](#requirement-app-012) | Register-read response byte count is even and twice the returned quantity | `supported` | `implemented` | — |
| [`APP-014`](#requirement-app-014) | Single-write success responses exactly echo the request | `supported` | `implemented` | — |
| [`APP-015`](#requirement-app-015) | Multiple-write success responses echo the starting address and quantity | `supported` | `implemented` | — |
| [`APP-016`](#requirement-app-016) | Exception responses set the function-code high bit and carry a defined exception code | `supported` | `implemented` | — |
| [`APP-017`](#requirement-app-017) | Unsupported function codes receive Illegal Function unless an extension defines them | `supported` | `implemented` | — |
| [`APP-019`](#requirement-app-019) | Read/Write Multiple Registers preserves one-request write-before-read semantics under concurrency | `supported` | `implemented` | The simulator uses InMemoryStore, whose FC 0x17 hook holds one write guard across the write and post-write read. |
| [`APP-020`](#requirement-app-020) | File Record subrequests use reference type 0x06 and internally consistent byte counts | `supported` | `implemented` | — |
| [`APP-021`](#requirement-app-021) | Device Identification continuation uses the response's next-object identifier | `supported` | `implemented` | — |
| [`TCP-001`](#requirement-tcp-001) | The seven-byte MBAP header contains transaction, protocol, length, and Unit Identifier fields | `supported` | `implemented` | — |
| [`TCP-002`](#requirement-tcp-002) | The MBAP protocol identifier is zero for Modbus | `supported` | `implemented` | — |
| [`TCP-003`](#requirement-tcp-003) | The MBAP length counts Unit Identifier plus PDU and bounds the ADU to 260 bytes | `supported` | `implemented` | — |
| [`TCP-004`](#requirement-tcp-004) | TCP fragmentation and coalescing do not change ADU boundaries | `supported` | `implemented` | — |
| [`TCP-005`](#requirement-tcp-005) | A server copies the request Transaction Identifier into its response | `supported` | `implemented` | — |
| [`TCP-008`](#requirement-tcp-008) | Direct and gateway Unit Identifier behavior is explicit | `supported` | `implemented` | — |
| [`TCP-009`](#requirement-tcp-009) | TCP port 502 is the configurable default | `supported` | `implemented` | — |
| [`TCP-010`](#requirement-tcp-010) | A server processes multiple outstanding transactions within its advertised bound | `compatibility-deviation` | `implemented` | The configuration exposes a transaction bound, but each connection processes requests sequentially. |
| [`TCP-011`](#requirement-tcp-011) | Connection resources, idle handling, and shutdown are bounded | `compatibility-deviation` | `implemented` | The simulator wraps ModbusServer but does not expose or directly verify lifecycle outcomes and metrics. |
| [`CONF-001`](#requirement-conf-001) | Public function and profile claims trace to implementation and tests | `supported` | `implemented` | This seed maps implementation and tests but records no executed-test evidence. |
| [`CONF-002`](#requirement-conf-002) | Boundary and exception behavior has direct tests and mechanical requirement coverage | `compatibility-deviation` | `implemented` | The test suite has direct examples, but requirement-to-test completeness remains a follow-up. |
| [`CONF-003`](#requirement-conf-003) | Parsers have malformed-input and arbitrary stream-chunking evidence | `supported` | `implemented` | — |
| [`CONF-005`](#requirement-conf-005) | Independent implementation evidence exists before interoperability is claimed | `unsupported` | `not-implemented` | No independent implementation or authorized tool evidence is recorded. |
| [`CONF-007`](#requirement-conf-007) | Release documentation makes only named profile and evidence-threshold claims | `supported` | `implemented` | The ledger establishes claim authority; final release-claim audit remains outstanding. |
| [`CONF-008`](#requirement-conf-008) | Rust, Python, CLI, and simulator surfaces have parity or state non-parity | `compatibility-deviation` | `implemented` | The simulator library and package-local executable expose validated static TCP maps; broader Python and main CLI parity remains deferred. |

<a id="profile-rtu-over-tcp-extension"></a>
### RTU-over-TCP extension (`rtu-over-tcp-extension`)

RTU ADUs carried on a TCP byte stream without MBAP semantics; this is neither physical RTU nor Modbus/TCP.

**Claims**

| Claim | Kind | Minimum evidence | Requirement IDs |
|---|---|---|---|
| `claim-rtu-over-tcp-extension`: Provides a separately labeled RTU-over-TCP extension at the implemented evidence level without MBAP or physical-line claims. | `capability` | `implemented` | `EXT-001`, `EXT-002` |

**Requirement assessments**

| ID | Requirement | Disposition | Evidence | Gap or deviation |
|---|---|---|---|---|
| [`APP-001`](#requirement-app-001) | The PDU does not exceed 253 bytes | `supported` | `implemented` | — |
| [`APP-002`](#requirement-app-002) | Multi-byte quantities use big-endian byte order | `supported` | `implemented` | Fixed-seed FC03 properties cover field byte order; broader function-family property and fuzz coverage remains deferred. |
| [`APP-003`](#requirement-app-003) | Data addresses are zero-based unsigned 16-bit values | `supported` | `implemented` | — |
| [`APP-004`](#requirement-app-004) | Read Coils and Read Discrete Inputs quantities are 1 through 2000 | `supported` | `implemented` | — |
| [`APP-005`](#requirement-app-005) | Read Holding and Input Register quantities are 1 through 125 | `supported` | `implemented` | — |
| [`APP-006`](#requirement-app-006) | Write Multiple Coils quantities are 1 through 1968 with matching packed byte count | `supported` | `implemented` | — |
| [`APP-007`](#requirement-app-007) | Write Multiple Registers quantities are 1 through 123 with matching byte count | `supported` | `implemented` | — |
| [`APP-008`](#requirement-app-008) | Read/Write Multiple Registers limits writes to 1 through 121 and reads to 1 through 125 | `supported` | `implemented` | — |
| [`APP-009`](#requirement-app-009) | Read FIFO Queue responses contain no more than 31 registers | `supported` | `implemented` | — |
| [`APP-010`](#requirement-app-010) | Bit-read response values are packed least-significant bit first | `supported` | `implemented` | — |
| [`APP-011`](#requirement-app-011) | Unused high bits in the final bit-response byte are zero | `supported` | `implemented` | — |
| [`APP-012`](#requirement-app-012) | Register-read response byte count is even and twice the returned quantity | `supported` | `implemented` | — |
| [`APP-013`](#requirement-app-013) | A client accepts only the exact quantity requested in fixed-quantity responses | `supported` | `implemented` | — |
| [`APP-014`](#requirement-app-014) | Single-write success responses exactly echo the request | `supported` | `implemented` | — |
| [`APP-015`](#requirement-app-015) | Multiple-write success responses echo the starting address and quantity | `supported` | `implemented` | — |
| [`APP-016`](#requirement-app-016) | Exception responses set the function-code high bit and carry a defined exception code | `supported` | `implemented` | — |
| [`APP-018`](#requirement-app-018) | Acknowledge exception 0x05 represents deferred processing rather than completed success | `supported` | `implemented` | The RTU-over-TCP layer provides transport framing and has no retryable exception set. |
| [`APP-020`](#requirement-app-020) | File Record subrequests use reference type 0x06 and internally consistent byte counts | `supported` | `implemented` | — |
| [`APP-021`](#requirement-app-021) | Device Identification continuation uses the response's next-object identifier | `supported` | `implemented` | — |
| [`EXT-001`](#requirement-ext-001) | RTU-over-TCP is labeled as a project extension without MBAP or physical-line guarantees | `supported` | `implemented` | — |
| [`EXT-002`](#requirement-ext-002) | TCP fragmentation and coalescing do not break tunneled RTU frames | `supported` | `implemented` | — |
| [`EXT-003`](#requirement-ext-003) | Frame-boundary selection does not accept an unintended valid CRC prefix | `compatibility-deviation` | `implemented` | The default compatibility policy intentionally accepts the first valid CRC prefix. The opt-in direction-aware strict policy prevents shorter-prefix selection for its supported standard forms. |
| [`EXT-004`](#requirement-ext-004) | Maximum-size corrupt buffers make progress without retaining input indefinitely | `supported` | `implemented` | — |
| [`CONF-001`](#requirement-conf-001) | Public function and profile claims trace to implementation and tests | `supported` | `implemented` | This seed maps implementation and tests but records no executed-test evidence. |
| [`CONF-002`](#requirement-conf-002) | Boundary and exception behavior has direct tests and mechanical requirement coverage | `compatibility-deviation` | `implemented` | The test suite has direct examples, but requirement-to-test completeness remains a follow-up. |
| [`CONF-003`](#requirement-conf-003) | Parsers have malformed-input and arbitrary stream-chunking evidence | `supported` | `implemented` | — |
| [`CONF-005`](#requirement-conf-005) | Independent implementation evidence exists before interoperability is claimed | `unsupported` | `not-implemented` | No independent implementation or authorized tool evidence is recorded. |
| [`CONF-007`](#requirement-conf-007) | Release documentation makes only named profile and evidence-threshold claims | `supported` | `implemented` | The ledger establishes claim authority; final release-claim audit remains outstanding. |
| [`CONF-008`](#requirement-conf-008) | Rust, Python, CLI, and simulator surfaces have parity or state non-parity | `compatibility-deviation` | `implemented` | The Python, CLI, and simulator surfaces intentionally expose a narrower capability set. |

## Requirement trace

### Application protocol and data model

| ID | Strength | Source | Implementation | Tests / gap |
|---|---|---|---|---|
<a id="requirement-app-001"></a>
| `APP-001` — The PDU does not exceed 253 bytes | `MUST` | [modbus-application-protocol](https://www.modbus.org/file/secure/modbusprotocolspecification.pdf) `V1.1b3`, §4.1, MODBUS PDU size constraint | `crates/rusty-modbus-types/src/constants.rs`; `crates/rusty-modbus-frame/src/mbap.rs` | `spec_constants`, `spec_encode_validation`, `spec_mbap_framing`, `spec_parser_resilience`, `spec_response_encode` |
<a id="requirement-app-002"></a>
| `APP-002` — Multi-byte quantities use big-endian byte order | `MUST` | [modbus-application-protocol](https://www.modbus.org/file/secure/modbusprotocolspecification.pdf) `V1.1b3`, §4.2, MODBUS data encoding | `crates/rusty-modbus-codec/src/decode.rs`; `crates/rusty-modbus-codec/src/pdu.rs` | `spec_parser_resilience`; Gap: Fixed-seed FC03 properties cover field byte order; broader function-family property and fuzz coverage remains deferred. (PR-003) |
<a id="requirement-app-003"></a>
| `APP-003` — Data addresses are zero-based unsigned 16-bit values | `MUST` | [modbus-application-protocol](https://www.modbus.org/file/secure/modbusprotocolspecification.pdf) `V1.1b3`, §4.4, MODBUS data model addressing | `crates/rusty-modbus-types/src/model.rs` | `spec_types` |
<a id="requirement-app-004"></a>
| `APP-004` — Read Coils and Read Discrete Inputs quantities are 1 through 2000 | `MUST` | [modbus-application-protocol](https://www.modbus.org/file/secure/modbusprotocolspecification.pdf) `V1.1b3`, §6.1 and §6.2, quantity fields | `crates/rusty-modbus-codec/src/validate.rs`; `crates/rusty-modbus-codec/src/response/mod.rs`; `crates/rusty-modbus-server/src/handler.rs` | `spec_constants`, `spec_fc01_read_coils`, `spec_fc02_read_discrete`, `spec_server_store_counts`, `spec_server_validation`, `spec_validation` |
<a id="requirement-app-005"></a>
| `APP-005` — Read Holding and Input Register quantities are 1 through 125 | `MUST` | [modbus-application-protocol](https://www.modbus.org/file/secure/modbusprotocolspecification.pdf) `V1.1b3`, §6.3 and §6.4, quantity fields | `crates/rusty-modbus-codec/src/validate.rs`; `crates/rusty-modbus-codec/src/response/mod.rs`; `crates/rusty-modbus-server/src/handler.rs` | `spec_constants`, `spec_fc03_read_holding`, `spec_fc04_read_input`, `spec_server_store_counts`, `spec_server_validation`, `spec_validation` |
<a id="requirement-app-006"></a>
| `APP-006` — Write Multiple Coils quantities are 1 through 1968 with matching packed byte count | `MUST` | [modbus-application-protocol](https://www.modbus.org/file/secure/modbusprotocolspecification.pdf) `V1.1b3`, §6.11, request quantity and byte count | `crates/rusty-modbus-codec/src/validate.rs`; `crates/rusty-modbus-codec/src/response/mod.rs`; `crates/rusty-modbus-server/src/handler.rs` | `spec_byte_count_semantic`, `spec_constants`, `spec_encode_validation`, `spec_fc0f_write_coils`, `spec_fc15_write_file`, `spec_parser_resilience`, `spec_server_validation`, `spec_validation` |
<a id="requirement-app-007"></a>
| `APP-007` — Write Multiple Registers quantities are 1 through 123 with matching byte count | `MUST` | [modbus-application-protocol](https://www.modbus.org/file/secure/modbusprotocolspecification.pdf) `V1.1b3`, §6.12, request quantity and byte count | `crates/rusty-modbus-codec/src/validate.rs`; `crates/rusty-modbus-codec/src/response/mod.rs`; `crates/rusty-modbus-server/src/handler.rs` | `spec_byte_count_semantic`, `spec_constants`, `spec_encode_validation`, `spec_fc10_write_registers`, `spec_parser_resilience`, `spec_server_validation`, `spec_validation` |
<a id="requirement-app-008"></a>
| `APP-008` — Read/Write Multiple Registers limits writes to 1 through 121 and reads to 1 through 125 | `MUST` | [modbus-application-protocol](https://www.modbus.org/file/secure/modbusprotocolspecification.pdf) `V1.1b3`, §6.17, read and write quantity fields | `crates/rusty-modbus-codec/src/validate.rs`; `crates/rusty-modbus-codec/src/response/mod.rs`; `crates/rusty-modbus-server/src/handler.rs` | `spec_constants`, `spec_fc17_read_write_regs`, `spec_server_validation`, `spec_validation` |
<a id="requirement-app-009"></a>
| `APP-009` — Read FIFO Queue responses contain no more than 31 registers | `MUST` | [modbus-application-protocol](https://www.modbus.org/file/secure/modbusprotocolspecification.pdf) `V1.1b3`, §6.18, FIFO count and byte count | `crates/rusty-modbus-codec/src/validate.rs`; `crates/rusty-modbus-codec/src/response/mod.rs`; `crates/rusty-modbus-server/src/handler.rs` | `spec_constants`, `spec_fc18_read_fifo`, `spec_server_store_counts`, `spec_server_validation`, `spec_validation` |
<a id="requirement-app-010"></a>
| `APP-010` — Bit-read response values are packed least-significant bit first | `MUST` | [modbus-application-protocol](https://www.modbus.org/file/secure/modbusprotocolspecification.pdf) `V1.1b3`, §6.1 and §6.2, response bit order | `crates/rusty-modbus-codec/src/validate.rs`; `crates/rusty-modbus-codec/src/response/mod.rs`; `crates/rusty-modbus-server/src/handler.rs` | `spec_fc01_read_coils`, `spec_fc02_read_discrete`, `spec_response_encode` |
<a id="requirement-app-011"></a>
| `APP-011` — Unused high bits in the final bit-response byte are zero | `MUST` | [modbus-application-protocol](https://www.modbus.org/file/secure/modbusprotocolspecification.pdf) `V1.1b3`, §6.1 and §6.2, response padding | `crates/rusty-modbus-codec/src/validate.rs`; `crates/rusty-modbus-codec/src/response/mod.rs`; `crates/rusty-modbus-server/src/handler.rs`; `crates/rusty-modbus-client/src/methods/mod.rs`; `crates/rusty-modbus-client/src/methods/coils.rs` | `spec_client_response_shape`, `spec_fc01_read_coils`, `spec_fc02_read_discrete`, `spec_response_encode`; Gap: Gateway raw forwarding does not use typed client methods, so it does not validate response padding against the initiating request quantity. (PR-402) |
<a id="requirement-app-012"></a>
| `APP-012` — Register-read response byte count is even and twice the returned quantity | `MUST` | [modbus-application-protocol](https://www.modbus.org/file/secure/modbusprotocolspecification.pdf) `V1.1b3`, §6.3, §6.4, and §6.17, response byte count | `crates/rusty-modbus-codec/src/validate.rs`; `crates/rusty-modbus-codec/src/response/mod.rs`; `crates/rusty-modbus-server/src/handler.rs`; `crates/rusty-modbus-codec/src/response/reg_read.rs`; `crates/rusty-modbus-codec/src/response/reg_write.rs`; `crates/rusty-modbus-frame/src/owned.rs`; `crates/rusty-modbus-client/src/methods/registers.rs` | `spec_byte_count_semantic`, `spec_client_response_shape`, `spec_fc03_read_holding`, `spec_fc04_read_input`, `spec_response_encode`; Gap: Gateway raw forwarding does not use typed client methods, so it does not correlate register response byte counts with initiating request quantities. (PR-402) |
<a id="requirement-app-013"></a>
| `APP-013` — A client accepts only the exact quantity requested in fixed-quantity responses | `MUST` | [modbus-application-protocol](https://www.modbus.org/file/secure/modbusprotocolspecification.pdf) `V1.1b3`, §6.1 through §6.4 and §6.17, response quantity derived from request | `crates/rusty-modbus-codec/src/validate.rs`; `crates/rusty-modbus-codec/src/response/mod.rs`; `crates/rusty-modbus-server/src/handler.rs`; `crates/rusty-modbus-client/src/methods/mod.rs`; `crates/rusty-modbus-client/src/methods/coils.rs`; `crates/rusty-modbus-client/src/methods/registers.rs` | `spec_byte_count_semantic`, `spec_client_response_shape`, `spec_fc03_read_holding`, `spec_fc04_read_input`, `spec_fixed_pdu_lengths`, `spec_owned_response`; Gap: Gateway raw forwarding does not use typed client methods, so exact request-correlated quantity validation remains a gateway-owned gap. (PR-402) |
<a id="requirement-app-014"></a>
| `APP-014` — Single-write success responses exactly echo the request | `MUST` | [modbus-application-protocol](https://www.modbus.org/file/secure/modbusprotocolspecification.pdf) `V1.1b3`, §6.5, §6.6, and §6.16, normal response | `crates/rusty-modbus-codec/src/validate.rs`; `crates/rusty-modbus-codec/src/response/mod.rs`; `crates/rusty-modbus-server/src/handler.rs` | `spec_fc05_write_coil`, `spec_fc06_write_register`, `spec_fc16_mask_write` |
<a id="requirement-app-015"></a>
| `APP-015` — Multiple-write success responses echo the starting address and quantity | `MUST` | [modbus-application-protocol](https://www.modbus.org/file/secure/modbusprotocolspecification.pdf) `V1.1b3`, §6.11, §6.12, and §6.17, normal response | `crates/rusty-modbus-codec/src/validate.rs`; `crates/rusty-modbus-codec/src/response/mod.rs`; `crates/rusty-modbus-server/src/handler.rs` | `spec_fc0f_write_coils`, `spec_fc10_write_registers`, `spec_fc15_write_file`, `spec_fc17_read_write_regs` |
<a id="requirement-app-016"></a>
| `APP-016` — Exception responses set the function-code high bit and carry a defined exception code | `MUST` | [modbus-application-protocol](https://www.modbus.org/file/secure/modbusprotocolspecification.pdf) `V1.1b3`, §7, MODBUS exception responses | `crates/rusty-modbus-codec/src/validate.rs`; `crates/rusty-modbus-codec/src/response/mod.rs`; `crates/rusty-modbus-server/src/handler.rs` | `spec_exceptions`, `spec_fixed_pdu_lengths`, `spec_handler_exceptions`, `spec_parser_resilience`, `spec_response_encode` |
<a id="requirement-app-017"></a>
| `APP-017` — Unsupported function codes receive Illegal Function unless an extension defines them | `MUST` | [modbus-application-protocol](https://www.modbus.org/file/secure/modbusprotocolspecification.pdf) `V1.1b3`, §5, server action for an unsupported function code; §7, exception code 01 | `crates/rusty-modbus-codec/src/validate.rs`; `crates/rusty-modbus-codec/src/response/mod.rs`; `crates/rusty-modbus-server/src/handler.rs`; `crates/rusty-modbus-server/src/store/mod.rs` | `spec_custom_functions`, `spec_fc07_exception_status`, `spec_fc08_diagnostics`, `spec_fc0b_event_counter`, `spec_fc0c_event_log`, `spec_fc11_report_server`, `spec_handler_exceptions`, `spec_server_function_codes`, `spec_server_handler`, `spec_server_validation` |
<a id="requirement-app-018"></a>
| `APP-018` — Acknowledge exception 0x05 represents deferred processing rather than completed success | `MUST` | [modbus-application-protocol](https://www.modbus.org/file/secure/modbusprotocolspecification.pdf) `V1.1b3`, §7, exception code 05 Acknowledge | `crates/rusty-modbus-client/src/config.rs`; `crates/rusty-modbus-client/src/client.rs`; `crates/rusty-modbus-client/src/error.rs`; `crates/rusty-modbus-gateway/src/translator.rs`; `crates/rusty-modbus-rtu/src/rtu_tcp.rs` | `spec_client_retry_policy`, `spec_exceptions` |
<a id="requirement-app-019"></a>
| `APP-019` — Read/Write Multiple Registers preserves one-request write-before-read semantics under concurrency | `MUST` | [modbus-application-protocol](https://www.modbus.org/file/secure/modbusprotocolspecification.pdf) `V1.1b3`, §6.17, write operation performed before the read | `crates/rusty-modbus-server/src/handler.rs`; `crates/rusty-modbus-server/src/store/mod.rs`; `crates/rusty-modbus-server/src/store/memory.rs`; `crates/rusty-modbus-python/src/server.rs` | `spec_broadcast`, `spec_fc16_mask_write`, `spec_fc17_read_write_regs`, `spec_server_handler` |
<a id="requirement-app-020"></a>
| `APP-020` — File Record subrequests use reference type 0x06 and internally consistent byte counts | `MUST` | [modbus-application-protocol](https://www.modbus.org/file/secure/modbusprotocolspecification.pdf) `V1.1b3`, §6.14 and §6.15, subrequest reference type and byte counts | `crates/rusty-modbus-codec/src/validate.rs`; `crates/rusty-modbus-codec/src/response/mod.rs`; `crates/rusty-modbus-server/src/handler.rs` | `spec_byte_count_semantic`, `spec_encode_validation`, `spec_fc14_read_file`, `spec_fc15_write_file`, `spec_parser_resilience`, `spec_server_validation`, `spec_validation` |
<a id="requirement-app-021"></a>
| `APP-021` — Device Identification continuation uses the response's next-object identifier | `MUST` | [modbus-application-protocol](https://www.modbus.org/file/secure/modbusprotocolspecification.pdf) `V1.1b3`, §6.21, Read Device Identification continuation fields | `crates/rusty-modbus-client/src/methods/device_id.rs`; `crates/rusty-modbus-server/src/device_id.rs` | `spec_fc2b_mei`, `spec_server_device_id` |
<a id="requirement-app-022"></a>
| `APP-022` — A serial-line broadcast request does not receive a response | `MUST` | [modbus-serial-line](https://www.modbus.org/file/secure/modbusoverserial.pdf) `V1.02`, §2.1, broadcast communication | `crates/rusty-modbus-client/src/client.rs`; `crates/rusty-modbus-rtu/src/serial.rs` | `spec_broadcast` |

### Modbus/TCP and MBAP

| ID | Strength | Source | Implementation | Tests / gap |
|---|---|---|---|---|
<a id="requirement-tcp-001"></a>
| `TCP-001` — The seven-byte MBAP header contains transaction, protocol, length, and Unit Identifier fields | `MUST` | [modbus-tcp-guide](https://www.modbus.org/file/secure/messagingimplementationguide.pdf) `V1.0b`, §3.1.3, MBAP header fields and size | `crates/rusty-modbus-frame/src/mbap.rs`; `crates/rusty-modbus-tcp/src/transport.rs`; `crates/rusty-modbus-client/src/transaction.rs` | `spec_header`, `spec_mbap_framing`, `spec_parser_resilience` |
<a id="requirement-tcp-002"></a>
| `TCP-002` — The MBAP protocol identifier is zero for Modbus | `MUST` | [modbus-tcp-guide](https://www.modbus.org/file/secure/messagingimplementationguide.pdf) `V1.0b`, §3.1.3, Protocol Identifier field | `crates/rusty-modbus-frame/src/mbap.rs`; `crates/rusty-modbus-tcp/src/transport.rs`; `crates/rusty-modbus-client/src/transaction.rs` | `spec_header`, `spec_mbap_framing`, `spec_parser_resilience` |
<a id="requirement-tcp-003"></a>
| `TCP-003` — The MBAP length counts Unit Identifier plus PDU and bounds the ADU to 260 bytes | `MUST` | [modbus-tcp-guide](https://www.modbus.org/file/secure/messagingimplementationguide.pdf) `V1.0b`, §3.1.2 and §3.1.3, Length field and maximum frame size | `crates/rusty-modbus-frame/src/mbap.rs`; `crates/rusty-modbus-tcp/src/transport.rs`; `crates/rusty-modbus-client/src/transaction.rs` | `spec_header`, `spec_mbap_framing`, `spec_parser_resilience` |
<a id="requirement-tcp-004"></a>
| `TCP-004` — TCP fragmentation and coalescing do not change ADU boundaries | `MUST` | [modbus-tcp-guide](https://www.modbus.org/file/secure/messagingimplementationguide.pdf) `V1.0b`, §3.1.2, message framing over a TCP byte stream | `crates/rusty-modbus-frame/src/mbap.rs`; `crates/rusty-modbus-tcp/src/transport.rs`; `crates/rusty-modbus-client/src/transaction.rs` | `spec_mbap_framing`, `spec_parser_resilience` |
<a id="requirement-tcp-005"></a>
| `TCP-005` — A server copies the request Transaction Identifier into its response | `MUST` | [modbus-tcp-guide](https://www.modbus.org/file/secure/messagingimplementationguide.pdf) `V1.0b`, §3.1.3 and §4.4.1, Transaction Identifier pairing | `crates/rusty-modbus-frame/src/mbap.rs`; `crates/rusty-modbus-server/src/server.rs` | `spec_client_server`, `spec_mbap_framing`, `spec_tcp_transport` |
<a id="requirement-tcp-006"></a>
| `TCP-006` — Transaction identifiers are unique while in flight and are reclaimed | `MUST` | [modbus-tcp-guide](https://www.modbus.org/file/secure/messagingimplementationguide.pdf) `V1.0b`, §4.4.1, client transaction management | `crates/rusty-modbus-client/src/transaction.rs` | `spec_client_transaction_reclaim`; Gap: Client-only deterministic unit/transport tests cover seeded wrap, exact guarded reclaim, expiry/terminal cleanup, retry attempts, live capacity, and different-full-ID stale replies. A full 16-bit network-wrap campaign and gateway reclaim/correlation evidence remain unrecorded. Ancient replies with an identical reused 16-bit ID after a whole cycle remain wire-ambiguous; these tests do not exclude that case. Test mapping alone does not promote evidence levels. (PR-201, PR-402) |
<a id="requirement-tcp-007"></a>
| `TCP-007` — A response matches the expected Unit Identifier and function | `MUST` | [modbus-tcp-guide](https://www.modbus.org/file/secure/messagingimplementationguide.pdf) `V1.0b`, §3.1.3 and §4.4.1, response identity and transaction pairing | `crates/rusty-modbus-client/src/error.rs`; `crates/rusty-modbus-client/src/reader.rs`; `crates/rusty-modbus-client/src/transaction.rs` | `spec_client_server` |
<a id="requirement-tcp-008"></a>
| `TCP-008` — Direct and gateway Unit Identifier behavior is explicit | `MUST` | [modbus-tcp-guide](https://www.modbus.org/file/secure/messagingimplementationguide.pdf) `V1.0b`, §3.1.2 and §4.4.4, Unit Identifier routing | `crates/rusty-modbus-gateway/src/gateway.rs` | `spec_gateway` |
<a id="requirement-tcp-009"></a>
| `TCP-009` — TCP port 502 is the configurable default | `MUST` | [modbus-tcp-guide](https://www.modbus.org/file/secure/messagingimplementationguide.pdf) `V1.0b`, §4.2, reserved Modbus port | `crates/rusty-modbus-tcp/src/config.rs` | `spec_constants`, `spec_tcp_transport` |
<a id="requirement-tcp-010"></a>
| `TCP-010` — A server processes multiple outstanding transactions within its advertised bound | `MUST` | [modbus-tcp-guide](https://www.modbus.org/file/secure/messagingimplementationguide.pdf) `V1.0b`, §4.4.1, maximum number of concurrent transactions | `crates/rusty-modbus-server/src/server.rs`; `crates/rusty-modbus-server/src/config.rs` | Gap: The server configuration exposes a transaction bound, but each connection processes requests sequentially. (PR-302) |
<a id="requirement-tcp-011"></a>
| `TCP-011` — Connection resources, idle handling, and shutdown are bounded | `project-profile` | [rusty-modbus-project-policy](schema.md) `1`, § Evidence and claims, lifecycle evidence policy | `crates/rusty-modbus-client/src/client.rs`; `crates/rusty-modbus-client/src/lifecycle.rs`; `crates/rusty-modbus-client/src/transaction.rs`; `crates/rusty-modbus-python/src/client.rs`; `crates/rusty-modbus-python/src/config.rs`; `crates/rusty-modbus-python/src/sync_client.rs`; `crates/rusty-modbus-python/rusty_modbus.pyi`; `crates/rusty-modbus-server/src/server.rs`; `crates/rusty-modbus-server/src/lifecycle.rs`; `crates/rusty-modbus-tcp/src/listener.rs`; `crates/rusty-modbus-cli/src/server.rs`; `crates/rusty-modbus-python/src/server.rs` | `spec_client_lifecycle`, `spec_client_retry_policy`, `spec_server_lifecycle`, `spec_tcp_transport`; Gap: Client and direct TCP server shutdown are internally verified. The gateway owns a separate listener/task lifecycle without equivalent proof. The simulator wraps ModbusServer but does not expose or directly verify lifecycle outcomes and metrics. (PR-401, PR-701) |
<a id="requirement-tcp-012"></a>
| `TCP-012` — A gateway maps path and target failures to exceptions 0x0A and 0x0B | `MUST` | [modbus-tcp-guide](https://www.modbus.org/file/secure/messagingimplementationguide.pdf) `V1.0b`, §4.4.4, gateway exception responses | `crates/rusty-modbus-gateway/src/gateway.rs` | `spec_exceptions`, `spec_gateway` |
<a id="requirement-tcp-013"></a>
| `TCP-013` — Connection management survives churn, idle peers, and half-open peers | `SHOULD` | [modbus-tcp-guide](https://www.modbus.org/file/secure/messagingimplementationguide.pdf) `V1.0b`, §4.2, TCP connection management | `crates/rusty-modbus-pool/src/pool.rs`; `crates/rusty-modbus-pool/src/config.rs`; `crates/rusty-modbus-pool/src/connection.rs`; `crates/rusty-modbus-pool/src/client_handoff.rs`; `crates/rusty-modbus-pool/src/health.rs`; `crates/rusty-modbus-tcp/src/connect.rs`; `crates/rusty-modbus-client/src/session.rs`; `crates/rusty-modbus-client/src/lifecycle.rs`; `crates/rusty-modbus-client/src/transaction.rs` | `spec_pool`, `spec_tcp_transport`; Gap: Merged pool behavior and current-accounting evidence is through #136 (#119-#136; #137 is unrelated): manual invalidation and classification, conservative return paths, bounded acquisition and priority pre-connect reservation before awaiting connection establishment, bounded tracing, passive idle TCP observation, pool-owned task shutdown-and-wait, default-off one-idle replenishment per distinct configured priority address within its cap, default-off read-only FC01-FC04 probes of a configured target on idle priority sessions, a coherent aggregate PoolMetricsSnapshot, and deterministic mixed-budget unit and real-TCP tests of exact current reservation, lease, and idle accounting across exhaustion, cancellation, connector failure, maintenance, reuse, retirement, and shutdown. #138 adds local observational uncontended pool lifecycle benchmark code for fresh get/raw drop and reusable checkout/handoff/shutdown/return, with exact lifecycle and accounting invariant assertions. #139 adds a machine-readable but explicitly disabled benchmark policy preflight. Neither supplies a controlled stable-environment result artifact, an approved baseline or control profile, approved budgets, an approved statistical method, or an enforcing regression gate. This remains current-accounting and local observational-code evidence only: it does not cap lifetime connections_created, raw network attempts, or reconnects over time, or prove general peer liveness, half-open recovery, reconnect behavior, permanent protocol synchronization or future silence, closure of the passive post-observation race, broader non-priority recovery and health, gateway/TLS equivalence, or interoperability. Probes do not retry; timeout, exception, protocol or transport error, and maintenance cancellation conservatively retire the session, while success is only a point-in-time typed request/response observation. (PR-403) |
<a id="requirement-tcp-014"></a>
| `TCP-014` — Priority and non-priority connection pools preserve configured-device priority | `SHOULD` | [modbus-tcp-guide](https://www.modbus.org/file/secure/messagingimplementationguide.pdf) `V1.0b`, §4.2.1, TCP connection management architecture | `crates/rusty-modbus-pool/src/pool.rs` | `spec_pool` |

### Physical serial RTU

| ID | Strength | Source | Implementation | Tests / gap |
|---|---|---|---|---|
<a id="requirement-rtu-001"></a>
| `RTU-001` — Serial addresses 1 through 247 are unicast, zero is broadcast, and reserved values are explicit | `MUST` | [modbus-serial-line](https://www.modbus.org/file/secure/modbusoverserial.pdf) `V1.02`, §2.2, MODBUS addressing rules | `crates/rusty-modbus-frame/src/rtu.rs`; `crates/rusty-modbus-rtu/src/config.rs`; `crates/rusty-modbus-rtu/src/serial.rs`; `crates/rusty-modbus-rtu/src/unit_id.rs` | `spec_broadcast`, `spec_rtu_client`, `spec_rtu_transport`; Gap: The strict physical transport validates destination and source address classes, but legacy serial and RTU-over-TCP paths remain permissive. (PR-101) |
<a id="requirement-rtu-002"></a>
| `RTU-002` — An RTU ADU does not exceed 256 bytes | `MUST` | [modbus-serial-line](https://www.modbus.org/file/secure/modbusoverserial.pdf) `V1.02`, §2.5.1.1, RTU frame size | `crates/rusty-modbus-frame/src/rtu.rs`; `crates/rusty-modbus-rtu/src/assembler.rs`; `crates/rusty-modbus-rtu/src/config.rs`; `crates/rusty-modbus-rtu/src/serial.rs` | `spec_constants`, `spec_parser_resilience`, `spec_rtu_assembler`, `spec_rtu_framing` |
<a id="requirement-rtu-003"></a>
| `RTU-003` — RTU CRC uses the specified polynomial and transmits the low-order byte first | `MUST` | [modbus-serial-line](https://www.modbus.org/file/secure/modbusoverserial.pdf) `V1.02`, §2.5.1.2 and Appendix B, CRC generation and order | `crates/rusty-modbus-frame/src/rtu.rs`; `crates/rusty-modbus-rtu/src/assembler.rs`; `crates/rusty-modbus-rtu/src/config.rs`; `crates/rusty-modbus-rtu/src/serial.rs` | `spec_crc16`, `spec_rtu_assembler`, `spec_rtu_framing` |
<a id="requirement-rtu-004"></a>
| `RTU-004` — At least t3.5 of silence separates RTU frames | `MUST` | [modbus-serial-line](https://www.modbus.org/file/secure/modbusoverserial.pdf) `V1.02`, §2.5.1.1, RTU transmission mode timing | `crates/rusty-modbus-frame/src/rtu.rs`; `crates/rusty-modbus-rtu/src/assembler.rs`; `crates/rusty-modbus-rtu/src/config.rs`; `crates/rusty-modbus-rtu/src/serial.rs` | `spec_rtu_assembler`, `spec_rtu_transport`; Gap: The timestamp-driven core enforces t3.5 boundaries, but the physical receive path has no trustworthy per-byte timestamp adapter and remains timing-unaware. (PR-102, PR-103) |
<a id="requirement-rtu-005"></a>
| `RTU-005` — An inter-character gap greater than t1.5 invalidates a partial RTU frame | `MUST` | [modbus-serial-line](https://www.modbus.org/file/secure/modbusoverserial.pdf) `V1.02`, §2.5.1.1, frame reception state diagram | `crates/rusty-modbus-frame/src/rtu.rs`; `crates/rusty-modbus-rtu/src/assembler.rs`; `crates/rusty-modbus-rtu/src/config.rs`; `crates/rusty-modbus-rtu/src/serial.rs` | `spec_rtu_assembler`; Gap: The timestamp-driven core invalidates candidates after t1.5, but the physical receive path has no trustworthy per-byte timestamp adapter and is not connected to the core. (PR-102) |
<a id="requirement-rtu-006"></a>
| `RTU-006` — Above 19200 bit/s, 750 microseconds and 1.75 milliseconds are the recommended fixed timers | `SHOULD` | [modbus-serial-line](https://www.modbus.org/file/secure/modbusoverserial.pdf) `V1.02`, §2.5.1.1, recommended high-speed timers | `crates/rusty-modbus-frame/src/rtu.rs`; `crates/rusty-modbus-rtu/src/config.rs`; `crates/rusty-modbus-rtu/src/serial.rs` | `spec_rtu_transport` |
<a id="requirement-rtu-007"></a>
| `RTU-007` — RTU character timing uses 11 bits with compliant parity and stop-bit defaults | `MUST` | [modbus-serial-line](https://www.modbus.org/file/secure/modbusoverserial.pdf) `V1.02`, §2.5.1, RTU character format | `crates/rusty-modbus-frame/src/rtu.rs`; `crates/rusty-modbus-rtu/src/config.rs`; `crates/rusty-modbus-rtu/src/serial.rs` | `spec_rtu_transport`; Gap: The strict physical path defaults to 19200/8E1 and rejects non-Modbus character formats, but the compatibility configuration retains its 9600/8N1 default and permissive public fields. (PR-101) |
<a id="requirement-rtu-008"></a>
| `RTU-008` — RTU receive framing is independent of operating-system read chunk boundaries | `MUST` | [modbus-serial-line](https://www.modbus.org/file/secure/modbusoverserial.pdf) `V1.02`, §2.5.1.1, continuous stream frame detection | `crates/rusty-modbus-frame/src/rtu.rs`; `crates/rusty-modbus-rtu/src/config.rs`; `crates/rusty-modbus-rtu/src/serial.rs` | `spec_rtu_framing`; Gap: The physical receive path treats each available buffer as a candidate frame rather than using RTU timing as the boundary. (PR-102) |
<a id="requirement-rtu-009"></a>
| `RTU-009` — Noise, bad CRCs, and overlength frames are discarded without preventing later valid frames | `MUST` | [modbus-serial-line](https://www.modbus.org/file/secure/modbusoverserial.pdf) `V1.02`, §2.5.1.1 and §2.5.1.2, frame analysis and CRC checking | `crates/rusty-modbus-frame/src/rtu.rs`; `crates/rusty-modbus-rtu/src/assembler.rs`; `crates/rusty-modbus-rtu/src/config.rs`; `crates/rusty-modbus-rtu/src/serial.rs` | `spec_rtu_assembler`, `spec_rtu_framing`; Gap: The timestamp-driven core has bounded noise, CRC, overlength, and recovery evidence, but physical serial recovery is not connected to it. (PR-103) |
<a id="requirement-rtu-010"></a>
| `RTU-010` — Client transmission and turnaround avoid overlap with the bus-silent interval | `MUST` | [modbus-serial-line](https://www.modbus.org/file/secure/modbusoverserial.pdf) `V1.02`, §2.4 and §2.5.1.1, master state diagram and frame separation | `crates/rusty-modbus-frame/src/rtu.rs`; `crates/rusty-modbus-rtu/src/config.rs`; `crates/rusty-modbus-rtu/src/serial.rs` | `spec_rtu_client`, `spec_rtu_transport`; Gap: Turnaround uses timed delays without an explicit drain or bus-idle confirmation contract. (PR-103) |
<a id="requirement-rtu-011"></a>
| `RTU-011` — RTU broadcast writes do not wait for a response | `MUST` | [modbus-serial-line](https://www.modbus.org/file/secure/modbusoverserial.pdf) `V1.02`, §2.1, broadcast communication | `crates/rusty-modbus-frame/src/rtu.rs`; `crates/rusty-modbus-rtu/src/config.rs`; `crates/rusty-modbus-rtu/src/serial.rs` | `spec_broadcast`, `spec_rtu_client`, `spec_rtu_transport` |
<a id="requirement-rtu-012"></a>
| `RTU-012` — A first-party physical RTU responder exists before responder support is claimed | `project-profile` | [rusty-modbus-project-policy](schema.md) `1`, § Project-profile and extension classification, physical RTU responder profile | — | Gap: No first-party physical serial responder is implemented. (PR-702) |

### RTU-over-TCP extension

| ID | Strength | Source | Implementation | Tests / gap |
|---|---|---|---|---|
<a id="requirement-ext-001"></a>
| `EXT-001` — RTU-over-TCP is labeled as a project extension without MBAP or physical-line guarantees | `project-profile` | [rusty-modbus-project-policy](schema.md) `1`, § Project-profile and extension classification | `crates/rusty-modbus-frame/src/rtu_tcp.rs`; `crates/rusty-modbus-rtu/src/rtu_tcp.rs`; `docs/adr/0004-rtu-over-tcp-framing-policy.md` | `spec_rtu_framing` |
<a id="requirement-ext-002"></a>
| `EXT-002` — TCP fragmentation and coalescing do not break tunneled RTU frames | `project-profile` | [rusty-modbus-project-policy](schema.md) `1`, § Project-profile and extension classification, extension framing | `crates/rusty-modbus-frame/src/rtu_tcp.rs`; `crates/rusty-modbus-rtu/src/rtu_tcp.rs` | `spec_parser_resilience`, `spec_rtu_framing`, `spec_rtu_transport` |
<a id="requirement-ext-003"></a>
| `EXT-003` — Frame-boundary selection does not accept an unintended valid CRC prefix | `project-profile` | [rusty-modbus-project-policy](schema.md) `1`, § Project-profile and extension classification | `crates/rusty-modbus-frame/src/rtu_tcp.rs`; `crates/rusty-modbus-rtu/src/rtu_tcp.rs` | `spec_parser_resilience`, `spec_rtu_framing` |
<a id="requirement-ext-004"></a>
| `EXT-004` — Maximum-size corrupt buffers make progress without retaining input indefinitely | `project-profile` | [rusty-modbus-project-policy](schema.md) `1`, § Project-profile and extension classification; § Test inventory | `crates/rusty-modbus-frame/src/rtu_tcp.rs`; `crates/rusty-modbus-rtu/src/rtu_tcp.rs` | `spec_parser_resilience`, `spec_rtu_framing` |

### Modbus/TCP Security

| ID | Strength | Source | Implementation | Tests / gap |
|---|---|---|---|---|
<a id="requirement-sec-001"></a>
| `SEC-001` — Modbus/TCP Security uses TCP port 802 by default | `MUST` | [modbus-security-protocol](https://www.modbus.org/file/secure/modbussecurityprotocol.pdf) `MB-TCP-Security-v36_2021-07-30`, R-01 and protocol summary, reserved port 802 | `crates/rusty-modbus-tls/src/config.rs`; `crates/rusty-modbus-tls/src/tls_config.rs`; `crates/rusty-modbus-tls/src/listener.rs`; `crates/rusty-modbus-tls/src/role.rs` | `spec_constants`, `spec_tls_transport` |
<a id="requirement-sec-002"></a>
| `SEC-002` — TLS carries the unchanged Modbus/TCP application protocol | `MUST` | [modbus-security-protocol](https://www.modbus.org/file/secure/modbussecurityprotocol.pdf) `MB-TCP-Security-v36_2021-07-30`, R-02, MODBUS application protocol unchanged | `crates/rusty-modbus-tls/src/tls_config.rs`; `crates/rusty-modbus-tls/src/listener.rs`; `crates/rusty-modbus-tls/src/role.rs` | `spec_tls_transport` |
<a id="requirement-sec-003"></a>
| `SEC-003` — TLS 1.2 or later is required without downgrade below 1.2 | `MUST` | [modbus-security-protocol](https://www.modbus.org/file/secure/modbussecurityprotocol.pdf) `MB-TCP-Security-v36_2021-07-30`, R-32, minimum TLS protocol version | `crates/rusty-modbus-tls/src/tls_config.rs`; `crates/rusty-modbus-tls/src/listener.rs`; `crates/rusty-modbus-tls/src/role.rs` | `spec_tls_transport` |
<a id="requirement-sec-004"></a>
| `SEC-004` — Both client and server certificates are authenticated | `MUST` | [modbus-security-protocol](https://www.modbus.org/file/secure/modbussecurityprotocol.pdf) `MB-TCP-Security-v36_2021-07-30`, R-07 through R-12, mutual authentication | `crates/rusty-modbus-tls/src/config.rs`; `crates/rusty-modbus-tls/src/tls_config.rs`; `crates/rusty-modbus-tls/src/listener.rs`; `crates/rusty-modbus-tls/src/role.rs` | `spec_tls_transport`; Gap: Mutual certificate authentication is the default, but require_client_cert=false enables a nonconformant compatibility mode. (PR-501) |
<a id="requirement-sec-005"></a>
| `SEC-005` — The TLS maximum plaintext fragment is 512 bytes | `MUST` | [modbus-security-protocol](https://www.modbus.org/file/secure/modbussecurityprotocol.pdf) `MB-TCP-Security-v36_2021-07-30`, R-06, TLS maximum fragment length | `crates/rusty-modbus-tls/src/tls_config.rs`; `crates/rusty-modbus-tls/src/listener.rs`; `crates/rusty-modbus-tls/src/role.rs` | `spec_constants`, `spec_tls_transport` |
<a id="requirement-sec-006"></a>
| `SEC-006` — Role OID parsing applies constrained ASN.1 lengths and encodings | `MUST` | [modbus-security-protocol](https://www.modbus.org/file/secure/modbussecurityprotocol.pdf) `MB-TCP-Security-v36_2021-07-30`, R-15 through R-25, role extension encoding | `crates/rusty-modbus-tls/src/tls_config.rs`; `crates/rusty-modbus-tls/src/listener.rs`; `crates/rusty-modbus-tls/src/role.rs` | `spec_tls_transport` |
<a id="requirement-sec-007"></a>
| `SEC-007` — Authenticated peer roles are available to every request authorization decision | `MUST` | [modbus-security-protocol](https://www.modbus.org/file/secure/modbussecurityprotocol.pdf) `MB-TCP-Security-v36_2021-07-30`, R-26 through R-28, authorization role mapping | `crates/rusty-modbus-tls/src/listener.rs`; `crates/rusty-modbus-tls/src/role.rs` | `spec_tls_transport`; Gap: TLS peer roles are extracted but are not composed into every server request authorization decision. (PR-501, PR-502) |
<a id="requirement-sec-008"></a>
| `SEC-008` — An authorization denial returns Illegal Function | `MUST` | [modbus-security-protocol](https://www.modbus.org/file/secure/modbussecurityprotocol.pdf) `MB-TCP-Security-v36_2021-07-30`, R-29, authorization failure response | `crates/rusty-modbus-tls/src/config.rs`; `crates/rusty-modbus-tls/src/role.rs` | `spec_tls_transport`; Gap: Authorization policy primitives are not composed into a secured server response path. (PR-502) |
<a id="requirement-sec-009"></a>
| `SEC-009` — Listener limits and TLS handshake failures are bounded and observable | `project-profile` | [rusty-modbus-project-policy](schema.md) `1`, § Evidence and claims, lifecycle and failure evidence | `crates/rusty-modbus-tls/src/tls_config.rs`; `crates/rusty-modbus-tls/src/listener.rs`; `crates/rusty-modbus-tls/src/role.rs` | `spec_tls_transport`; Gap: TLS configuration exposes bounds, but no composed secured server enforces them through the full handshake lifecycle. (PR-501) |
<a id="requirement-sec-010"></a>
| `SEC-010` — Certificate issuance, revocation, and renewal lifecycle is documented and tested | `MUST` | [modbus-security-protocol](https://www.modbus.org/file/secure/modbussecurityprotocol.pdf) `MB-TCP-Security-v36_2021-07-30`, R-33 through R-35, PKI lifecycle | `crates/rusty-modbus-tls/src/tls_config.rs` | Gap: Static certificate loading exists, but issuance, revocation, rotation, and renewal lifecycle evidence is incomplete. (PR-503) |

### Verification and release evidence

| ID | Strength | Source | Implementation | Tests / gap |
|---|---|---|---|---|
<a id="requirement-conf-001"></a>
| `CONF-001` — Public function and profile claims trace to implementation and tests | `project-profile` | [rusty-modbus-project-policy](schema.md) `1`, § Evidence and claims; § Test inventory | `docs/conformance/schema.md`; `scripts/conformance_ledger.py`; `crates/rusty-modbus-conformance/tests/spec_client_server.rs` | `spec_client_server`, `spec_server_function_codes`; Gap: This seed maps implementation and tests but records no executed-test evidence. (PR-001) |
<a id="requirement-conf-002"></a>
| `CONF-002` — Boundary and exception behavior has direct tests and mechanical requirement coverage | `project-profile` | [rusty-modbus-project-policy](schema.md) `1`, § Test inventory | `docs/conformance/schema.md`; `scripts/conformance_ledger.py`; `crates/rusty-modbus-conformance/tests/spec_client_server.rs`; `crates/rusty-modbus-conformance/tests/spec_client_retry_policy.rs` | `spec_client_retry_policy`, `spec_client_server`, `spec_server_function_codes`; Gap: Direct tests exist for many boundaries, but mechanical clause coverage is incomplete. (PR-001, PR-703) |
<a id="requirement-conf-003"></a>
| `CONF-003` — Parsers have malformed-input and arbitrary stream-chunking evidence | `project-profile` | [rusty-modbus-project-policy](schema.md) `1`, § Test inventory, hostile and malformed input evidence | `crates/rusty-modbus-codec/src/decode.rs`; `crates/rusty-modbus-frame/src/mbap.rs`; `crates/rusty-modbus-frame/src/rtu.rs`; `crates/rusty-modbus-rtu/src/assembler.rs`; `fuzz/fuzz_targets/pdu_decode.rs`; `fuzz/fuzz_targets/mbap_stream.rs`; `fuzz/fuzz_targets/rtu_frame.rs`; `fuzz/fuzz_targets/rtu_assembler.rs`; `fuzz/fuzz_targets/rtu_tcp_stream.rs`; `fuzz/fuzz_targets/support.rs`; `fuzz/corpus/manifest.json`; `scripts/fuzz.py`; `.github/workflows/fuzz.yml` | `spec_encode_validation`, `spec_mbap_framing`, `spec_parser_resilience`, `spec_rtu_assembler`, `spec_rtu_framing`; Gap: The timestamp-driven RTU core has bounded event-sequence fuzzing, but physical timestamp-source integration remains separate work. (PR-102) |
<a id="requirement-conf-004"></a>
| `CONF-004` — Physical RTU is verified under chunking, timing, noise, and turnaround conditions | `project-profile` | [rusty-modbus-project-policy](schema.md) `1`, § Evidence and claims, profile-scoped verification | `crates/rusty-modbus-frame/src/rtu.rs`; `crates/rusty-modbus-rtu/src/assembler.rs`; `crates/rusty-modbus-rtu/src/serial.rs` | `spec_rtu_assembler`; Gap: Synthetic timestamps cover the assembler's timing and noise contracts; physical timestamp fidelity, read-chunk behavior, and turnaround remain unverified. (PR-102, PR-103, PR-702) |
<a id="requirement-conf-005"></a>
| `CONF-005` — Independent implementation evidence exists before interoperability is claimed | `project-profile` | [rusty-modbus-project-policy](schema.md) `1`, § Evidence and claims | — | Gap: No independent implementation or authorized tool evidence is recorded. (PR-703) |
<a id="requirement-conf-006"></a>
| `CONF-006` — Benchmark baselines record zero errors in a stable environment | `project-profile` | [rusty-modbus-project-policy](schema.md) `1`, § Evidence and claims, reproducible evidence | `benchmarks/src/bin/stress_test.rs`; `benchmarks/benches/tcp_pool.rs`; `benchmarks/policy/benchmark-budget-policy-v1.json` | Gap: Benchmark and stress code now includes the local observational uncontended pool lifecycle rows in benchmarks/benches/tcp_pool.rs, and benchmarks/policy/benchmark-budget-policy-v1.json provides a machine-readable policy preflight whose checked-in state is explicitly disabled. Code, invariant assertions, and a disabled preflight are not a controlled stable-environment zero-error result artifact, accepted baseline, or enforcing regression gate; no approved baseline, control profile, budgets, or statistical method is recorded. (PR-002, PR-601) |
<a id="requirement-conf-007"></a>
| `CONF-007` — Release documentation makes only named profile and evidence-threshold claims | `project-profile` | [rusty-modbus-project-policy](schema.md) `1`, § Evidence and claims | `docs/conformance/schema.md`; `scripts/conformance_ledger.py` | Gap: The ledger establishes claim authority; final release-claim audit remains outstanding. (PR-704) |
<a id="requirement-conf-008"></a>
| `CONF-008` — Rust, Python, CLI, and simulator surfaces have parity or state non-parity | `project-profile` | [rusty-modbus-project-policy](schema.md) `1`, § Evidence and claims, explicit capability scope | `crates/rusty-modbus-sim/src/config.rs`; `crates/rusty-modbus-sim/src/simulator.rs`; `crates/rusty-modbus-sim/src/main.rs`; `docs/api.md` | `spec_simulator`; Gap: Python, CLI, and simulator capability parity is incomplete and explicitly deferred. (PR-704) |

## Conformance test inventory

Mappings identify intended coverage. They do not assert that a test executed.

| Test ID | Path | Requirement IDs / category |
|---|---|---|
| `spec_broadcast` | `crates/rusty-modbus-conformance/tests/spec_broadcast.rs` | `APP-019`, `APP-022`, `RTU-001`, `RTU-011` |
| `spec_byte_count_semantic` | `crates/rusty-modbus-conformance/tests/spec_byte_count_semantic.rs` | `APP-006`, `APP-007`, `APP-012`, `APP-013`, `APP-020` |
| `spec_client_lifecycle` | `crates/rusty-modbus-conformance/tests/spec_client_lifecycle.rs` | `TCP-011` |
| `spec_client_response_shape` | `crates/rusty-modbus-conformance/tests/spec_client_response_shape.rs` | `APP-011`, `APP-012`, `APP-013` |
| `spec_client_retry_policy` | `crates/rusty-modbus-conformance/tests/spec_client_retry_policy.rs` | `APP-018`, `TCP-011`, `CONF-002` |
| `spec_client_server` | `crates/rusty-modbus-conformance/tests/spec_client_server.rs` | `TCP-005`, `TCP-007`, `CONF-001`, `CONF-002` |
| `spec_client_transaction_reclaim` | `crates/rusty-modbus-conformance/tests/spec_client_transaction_reclaim.rs` | `TCP-006` |
| `spec_constants` | `crates/rusty-modbus-conformance/tests/spec_constants.rs` | `APP-001`, `APP-004`, `APP-005`, `APP-006`, `APP-007`, `APP-008`, `APP-009`, `TCP-009`, `RTU-002`, `SEC-001`, `SEC-005` |
| `spec_crc16` | `crates/rusty-modbus-conformance/tests/spec_crc16.rs` | `RTU-003` |
| `spec_custom_functions` | `crates/rusty-modbus-conformance/tests/spec_custom_functions.rs` | `APP-017` |
| `spec_encode_validation` | `crates/rusty-modbus-conformance/tests/spec_encode_validation.rs` | `APP-001`, `APP-006`, `APP-007`, `APP-020`, `CONF-003` |
| `spec_exceptions` | `crates/rusty-modbus-conformance/tests/spec_exceptions.rs` | `APP-016`, `APP-018`, `TCP-012` |
| `spec_fc01_read_coils` | `crates/rusty-modbus-conformance/tests/spec_fc01_read_coils.rs` | `APP-004`, `APP-010`, `APP-011` |
| `spec_fc02_read_discrete` | `crates/rusty-modbus-conformance/tests/spec_fc02_read_discrete.rs` | `APP-004`, `APP-010`, `APP-011` |
| `spec_fc03_read_holding` | `crates/rusty-modbus-conformance/tests/spec_fc03_read_holding.rs` | `APP-005`, `APP-012`, `APP-013` |
| `spec_fc04_read_input` | `crates/rusty-modbus-conformance/tests/spec_fc04_read_input.rs` | `APP-005`, `APP-012`, `APP-013` |
| `spec_fc05_write_coil` | `crates/rusty-modbus-conformance/tests/spec_fc05_write_coil.rs` | `APP-014` |
| `spec_fc06_write_register` | `crates/rusty-modbus-conformance/tests/spec_fc06_write_register.rs` | `APP-014` |
| `spec_fc07_exception_status` | `crates/rusty-modbus-conformance/tests/spec_fc07_exception_status.rs` | `APP-017` |
| `spec_fc08_diagnostics` | `crates/rusty-modbus-conformance/tests/spec_fc08_diagnostics.rs` | `APP-017` |
| `spec_fc0b_event_counter` | `crates/rusty-modbus-conformance/tests/spec_fc0b_event_counter.rs` | `APP-017` |
| `spec_fc0c_event_log` | `crates/rusty-modbus-conformance/tests/spec_fc0c_event_log.rs` | `APP-017` |
| `spec_fc0f_write_coils` | `crates/rusty-modbus-conformance/tests/spec_fc0f_write_coils.rs` | `APP-006`, `APP-015` |
| `spec_fc10_write_registers` | `crates/rusty-modbus-conformance/tests/spec_fc10_write_registers.rs` | `APP-007`, `APP-015` |
| `spec_fc11_report_server` | `crates/rusty-modbus-conformance/tests/spec_fc11_report_server.rs` | `APP-017` |
| `spec_fc14_read_file` | `crates/rusty-modbus-conformance/tests/spec_fc14_read_file.rs` | `APP-020` |
| `spec_fc15_write_file` | `crates/rusty-modbus-conformance/tests/spec_fc15_write_file.rs` | `APP-006`, `APP-015`, `APP-020` |
| `spec_fc16_mask_write` | `crates/rusty-modbus-conformance/tests/spec_fc16_mask_write.rs` | `APP-014`, `APP-019` |
| `spec_fc17_read_write_regs` | `crates/rusty-modbus-conformance/tests/spec_fc17_read_write_regs.rs` | `APP-008`, `APP-015`, `APP-019` |
| `spec_fc18_read_fifo` | `crates/rusty-modbus-conformance/tests/spec_fc18_read_fifo.rs` | `APP-009` |
| `spec_fc2b_mei` | `crates/rusty-modbus-conformance/tests/spec_fc2b_mei.rs` | `APP-021` |
| `spec_fixed_pdu_lengths` | `crates/rusty-modbus-conformance/tests/spec_fixed_pdu_lengths.rs` | `APP-013`, `APP-016` |
| `spec_gateway` | `crates/rusty-modbus-conformance/tests/spec_gateway.rs` | `TCP-008`, `TCP-012` |
| `spec_handler_exceptions` | `crates/rusty-modbus-conformance/tests/spec_handler_exceptions.rs` | `APP-016`, `APP-017` |
| `spec_header` | `crates/rusty-modbus-conformance/tests/spec_header.rs` | `TCP-001`, `TCP-002`, `TCP-003` |
| `spec_mbap_framing` | `crates/rusty-modbus-conformance/tests/spec_mbap_framing.rs` | `APP-001`, `CONF-003`, `TCP-001`, `TCP-002`, `TCP-003`, `TCP-004`, `TCP-005` |
| `spec_owned_response` | `crates/rusty-modbus-conformance/tests/spec_owned_response.rs` | `APP-013` |
| `spec_parser_resilience` | `crates/rusty-modbus-conformance/tests/spec_parser_resilience.rs` | `APP-001`, `APP-002`, `APP-006`, `APP-007`, `APP-016`, `APP-020`, `TCP-001`, `TCP-002`, `TCP-003`, `TCP-004`, `RTU-002`, `EXT-002`, `EXT-003`, `EXT-004`, `CONF-003` |
| `spec_pool` | `crates/rusty-modbus-conformance/tests/spec_pool.rs` | `TCP-013`, `TCP-014` |
| `spec_response_encode` | `crates/rusty-modbus-conformance/tests/spec_response_encode.rs` | `APP-001`, `APP-010`, `APP-011`, `APP-012`, `APP-016` |
| `spec_rtu_assembler` | `crates/rusty-modbus-conformance/tests/spec_rtu_assembler.rs` | `CONF-003`, `CONF-004`, `RTU-002`, `RTU-003`, `RTU-004`, `RTU-005`, `RTU-009` |
| `spec_rtu_client` | `crates/rusty-modbus-conformance/tests/spec_rtu_client.rs` | `RTU-001`, `RTU-010`, `RTU-011` |
| `spec_rtu_framing` | `crates/rusty-modbus-conformance/tests/spec_rtu_framing.rs` | `CONF-003`, `EXT-001`, `EXT-002`, `EXT-003`, `EXT-004`, `RTU-002`, `RTU-003`, `RTU-008`, `RTU-009` |
| `spec_rtu_transport` | `crates/rusty-modbus-conformance/tests/spec_rtu_transport.rs` | `EXT-002`, `RTU-001`, `RTU-004`, `RTU-006`, `RTU-007`, `RTU-010`, `RTU-011` |
| `spec_server_device_id` | `crates/rusty-modbus-conformance/tests/spec_server_device_id.rs` | `APP-021` |
| `spec_server_function_codes` | `crates/rusty-modbus-conformance/tests/spec_server_function_codes.rs` | `APP-017`, `CONF-001`, `CONF-002` |
| `spec_server_handler` | `crates/rusty-modbus-conformance/tests/spec_server_handler.rs` | `APP-017`, `APP-019` |
| `spec_server_lifecycle` | `crates/rusty-modbus-conformance/tests/spec_server_lifecycle.rs` | `TCP-011` |
| `spec_server_store_counts` | `crates/rusty-modbus-conformance/tests/spec_server_store_counts.rs` | `APP-004`, `APP-005`, `APP-009` |
| `spec_server_validation` | `crates/rusty-modbus-conformance/tests/spec_server_validation.rs` | `APP-004`, `APP-005`, `APP-006`, `APP-007`, `APP-008`, `APP-009`, `APP-017`, `APP-020` |
| `spec_simulator` | `crates/rusty-modbus-conformance/tests/spec_simulator.rs` | `CONF-008` |
| `spec_tcp_transport` | `crates/rusty-modbus-conformance/tests/spec_tcp_transport.rs` | `TCP-005`, `TCP-009`, `TCP-011`, `TCP-013` |
| `spec_tls_transport` | `crates/rusty-modbus-conformance/tests/spec_tls_transport.rs` | `SEC-001`, `SEC-002`, `SEC-003`, `SEC-004`, `SEC-005`, `SEC-006`, `SEC-007`, `SEC-008`, `SEC-009` |
| `spec_types` | `crates/rusty-modbus-conformance/tests/spec_types.rs` | `APP-003` |
| `spec_validation` | `crates/rusty-modbus-conformance/tests/spec_validation.rs` | `APP-004`, `APP-005`, `APP-006`, `APP-007`, `APP-008`, `APP-009`, `APP-020` |

## Findings

| ID | Priority | Confidence | Status | Owner | Primary closure | Requirements | Finding | Resolution |
|---|---|---|---|---|---|---|---|---|
| `F-001` | `P0` | Verified source finding / normative gap | `open` | maintainers | `PR-102` | `RTU-004`, `RTU-008`, `RTU-009`, `CONF-004` | Physical RTU receive framing assumes the available serial buffer is one complete ADU instead of using timing boundaries | — |
| `F-002` | `P1` | Verified source finding / normative gap | `mitigated` | maintainers | `PR-101` | `RTU-007` | RTU config permits non-Modbus data-bit profiles and defaults to 8N1 while timing assumes an 11-bit character | Mitigated by the validated strict physical RTU configuration and timing path; the public legacy configuration remains permissive for compatibility. |
| `F-003` | `P1` | Verified source finding / normative gap | `open` | maintainers | `PR-102` | `RTU-005` | Receive-side t1.5 invalidation is absent | — |
| `F-004` | `P1` | Verified source finding / evidence gap | `open` | maintainers | `PR-103` | `RTU-009`, `RTU-010`, `CONF-004` | RTU transmit turnaround is not modeled from true bus idle/wire completion; noise recovery can terminate the shared reader | — |
| `F-005` | `P1` | Verified source finding | `closed` | maintainers | `PR-201` | `TCP-007` | Pending TCP transactions do not retain/validate expected Unit Identifier | Closed by retaining the expected Unit Identifier and function identity for each pending request, enforcing both before delivery, and covering mismatched Modbus/TCP response Unit Identifiers in spec_client_server. |
| `F-006` | `P1` | Verified source finding / normative gap | `closed` | maintainers | `PR-202` | `APP-011`, `APP-012`, `APP-013` | Read responses are not validated against exact requested quantity; odd register byte counts and non-zero bit padding are not universally rejected | Closed for typed TCP and RTU client methods by exact request-aware response-shape validation and intrinsic even-byte register decoding. Gateway raw forwarding remains a gateway-owned gap assigned to PR-402. |
| `F-007` | `P1` | Verified source finding / safety gap | `closed` | maintainers | `PR-203` | `TCP-011`, `CONF-002` | Automatic timeout retry applies to writes and can duplicate side effects after an ambiguous response loss | Closed for typed TCP and physical RTU clients by explicit replay-safe versus mutating request classification. Response and transport timeouts can replay reads but are terminal for writes; spec_client_retry_policy and client_tests cover dropped responses, transport timeouts, FC15, and write-before-read FC17. |
| `F-008` | `P1` | Verified source finding / normative gap | `closed` | maintainers | `PR-203` | `APP-018` | Exception `0x05` Acknowledge is treated as a normal retry signal | Closed by removing Acknowledge from the default retry set and making exception 0x05 terminal even when configured manually. The typed exception remains available for application-owned completion handling, with direct evidence in spec_client_retry_policy. |
| `F-009` | `P2` | Verified source finding | `closed` | maintainers | `PR-203` | `TCP-011` | A fixed 500 ms sweeper makes timeout precision coarse and wakes when idle | Closed by storing absolute attempt deadlines in the fixed 16-slot ring and scheduling the nearest deadline through race-safe notifications. Client unit tests cover exact expiry, earlier registration wakeup, idle waiting, response races, late responses, and ring wrap behavior. |
| `F-010` | `P1` | Verified source finding / API-contract gap | `closed` | maintainers | `PR-204` | `TCP-011` | Client shutdown signals the reader before attempting to drain and does not seal new admission first | Closed by a monotonic client lifecycle that seals admission before drain, keeps response and deadline processing active for admitted operations, cancels at the configured absolute shutdown deadline, reclaims dropped transaction slots, and joins client-owned tasks. Client and conformance tests cover admission races, broadcasts, retry backoff, task joins, abort, and Drop. |
| `F-011` | `P1` | Verified source finding / API-contract gap | `mitigated` | maintainers | `PR-301`, `PR-302` | `TCP-010`, `TCP-011` | Server `max_transactions` and configured shutdown timeout are not enforced by runtime behavior | PR-301 validates server limits before bind, enforces the configured shutdown deadline, seals listener and request admission, joins owned connection tasks, and reports drained versus forced completion with counters across Rust, CLI, and Python. Runtime enforcement of max_transactions remains assigned to PR-302. |
| `F-012` | `P1` | Verified source finding / semantic gap | `closed` | maintainers | `PR-303` | `APP-019` | FC16/FC17 compound store operations can interleave across clients | Closed by default-deny atomic FC16/FC17 DataStore hooks, one-guard InMemoryStore implementations, and Rust/Python tests covering opt-in, fail-closed defaults, validation, broadcast behavior, and concurrent linearization. |
| `F-013` | `P2` | Verified source finding | `closed` | maintainers | `PR-304` | `APP-017` | Custom function codes decode but have no server extension hook; all are returned as Illegal Function | Closed by the defaulted DataStore custom-function hook and direct tests for context, bounds, exceptions, default Illegal Function behavior, dispatch isolation, concurrency, MBAP identity, and panic cleanup. |
| `F-014` | `P1` | Verified source finding / security-profile gap | `open` | maintainers | `PR-501`, `PR-502` | `SEC-007`, `SEC-008`, `SEC-009` | TLS role authorization is not composed into a secured request-serving runtime | — |
| `F-015` | `P2` | Verified source finding / operational gap | `open` | maintainers | `PR-501`, `PR-503` | `SEC-004`, `SEC-009`, `SEC-010` | TLS connection limits, profile labeling, certificate lifecycle, and advisory cleanup are incomplete | — |
| `F-016` | `P1` | Verified source finding | `open` | maintainers | `PR-401` | `TCP-008`, `TCP-012`, `RTU-010` | Gateway creates a backend connection per request and is not a first-class physical serial gateway despite broad positioning | — |
| `F-017` | `P1` | Verified source finding | `closed` | maintainers | `PR-403` | `TCP-013` | Pooled connections are returned to idle even after timeout, framing error, or disconnect unless callers manually prevent reuse | Closed only for current implemented return paths: raw Drop retires, direct raw access cannot enter reusable handoff, and the always-retiring client handoff never returns idle. A pristine reusable session returns only after graceful shutdown yields exactly ReuseEligible and transport recovery succeeds; timeout, post-dispatch cancellation, protocol ambiguity, unknown or duplicate and typed-validation failures, reader failure, abort, incomplete shutdown, wrapper drop, recovery failure, and pool shutdown retire. Direct tests cover raw drop and fresh connect, raw-cancellation and client-timeout late-response isolation, and reusable timeout, post-dispatch cancellation, unknown-response, and typed-validation retirement; this closes cross-borrower reuse on those paths without claiming peer liveness or general connection health. |
| `F-018` | `P2` | Verified source finding | `mitigated` | maintainers | `PR-403` | `TCP-013`, `TCP-014` | Pool “health check” evicts old idle entries but does not establish socket/protocol health | Mitigated by merged behavior and current-accounting evidence through #136 (#119-#136; #137 is unrelated): passive checkout and sweep inspection; bounded demand acquisition and priority pre-connect reservation before awaiting connection establishment; explicit shutdown-and-wait for pool-owned health and maintenance tasks, including cooperative priority/probe cleanup and client child-task joins; opt-in one-idle priority replenishment; opt-in read-only FC01-FC04 probes of a configured target on idle priority sessions; a coherent aggregate public metrics snapshot; and deterministic mixed-budget tests of exact current reservation, lease, and idle accounting across exhaustion, cancellation, failure, maintenance, reuse, retirement, and shutdown. #138 adds local observational uncontended pool lifecycle benchmark code with exact lifecycle and accounting invariant assertions, and #139 adds a machine-readable but explicitly disabled benchmark policy preflight. Neither supplies a controlled stable-environment result artifact, approved baseline or control profile, approved budgets, an approved statistical method, or an enforcing regression gate. Probes do not retry and conservatively retire timeout, exception, protocol, transport, or maintenance-cancellation outcomes; success is only a point-in-time typed request/response observation. The remaining gaps are general peer liveness, half-open recovery and reconnect proof, permanent protocol synchronization or future silence, closure of the passive post-observation race, broader non-priority recovery and health evidence, equivalent gateway/TLS composition, controlled baseline evidence, and interoperability; NoAdverseSignal and successful probes do not establish those properties. |
| `F-019` | `P2` | Verified source finding / extension risk | `closed` | maintainers | `PR-104` | `EXT-001`, `EXT-003`, `EXT-004` | RTU-over-TCP accepts the first valid CRC prefix, leaving a boundary-ambiguity profile that is not explicit | Closed by an explicit bounded RTU-over-TCP extension contract: compatibility framing retains first-valid-CRC-prefix behavior but errors on an exact-256-byte miss, while opt-in direction-aware strict framing derives one boundary for supported standard forms and rejects unsupported or malformed shapes without fallback. Unit, conformance, and bounded fuzz evidence are internal only; compatibility retains its documented ambiguity and no interoperability, certification, Modbus/TCP, or physical RTU claim is made. |
| `F-020` | `P1` | Verified source finding | `closed` | maintainers | `PR-701` | `CONF-008` | Simulator accepts fault and dynamic update configuration that runtime does not enforce | Closed by shared pre-runtime validation in ModbusSimulator::from_config/from_yaml. Unknown and duplicate fields, dynamic modes, faults, arbitrary static bounds, invalid Unit Identifiers/listen addresses, invalid counts/ranges/initial lengths, and same-table overlaps have direct package and spec_simulator tests. |
| `F-021` | `P2` | Verified source finding | `closed` | maintainers | `PR-701` | `CONF-008` | No runnable YAML simulator command is shipped | Closed by the packaged rusty-modbus-sim binary and process tests for help and errors, bind-before-readiness ordering, port-zero readiness, an independent Modbus request, SIGTERM shutdown, bounded stop completion, and exact stdout records. |
| `F-022` | `P2` | Verified source finding / evidence gap | `open` | maintainers | `PR-702` | `RTU-012`, `CONF-004` | No first-party serial RTU responder exists for master testing | — |
| `F-023` | `P2` | Evidence gap | `closed` | maintainers | `PR-001` | `CONF-001` | Conformance tests are broad but not linked to a maintained normative ledger | Closed by the maintained canonical ledger and validator introduced in PR-001. |
| `F-024` | `P2` | Evidence gap | `closed` | maintainers | `PR-003` | `CONF-003` | Parser property and fuzz evidence is incomplete | Closed for the parser and frame-assembly foundation by fixed-seed properties, five pinned cargo-fuzz targets, a retained manifest corpus, deterministic replay, and bounded scheduling. RTU-over-TCP now has explicit compatibility and strict boundary policies under the same bounded stream target; physical timestamp-source integration remains outside this evidence. |
| `F-025` | `P2` | Evidence gap | `open` | maintainers | `PR-002`, `PR-601–604` | `CONF-006` | Existing performance report is strong but lacks machine-readable regression budgets and key production topologies | The local observational pool lifecycle benchmark at benchmarks/benches/tcp_pool.rs and the machine-readable preflight policy at benchmarks/policy/benchmark-budget-policy-v1.json are supporting code and configuration only. The checked-in policy is explicitly disabled and has no approved controlled baseline, control profile, budgets, or statistical method, so it is not an accepted stable zero-error baseline or enforcing regression gate; key production-topology evidence also remains open. |
| `F-026` | `P2` | Evidence gap | `open` | maintainers | `PR-703` | `CONF-005` | Independent implementation/tool interoperability evidence is not part of the release gate | — |
| `F-027` | `P2` | Claim/evidence gap | `mitigated` | maintainers | `PR-704` | `CONF-007` | Public “complete/conformant” language can outrun the actual evidence level and formal certification status | Claim authority is established; the final release wording audit remains assigned to PR-704. |
| `F-028` | `P3` | Verified source finding | `open` | maintainers | `PR-704` | `APP-017`, `CONF-008` | Error variants and convenience APIs sometimes use misleading or asymmetric high-level names | — |
| `F-029` | `P3` | Evidence/maintenance gap | `open` | maintainers | `PR-704` | `CONF-008` | Python/facade/CLI feature and error parity are not maintained from one capability manifest | — |

## Linked issue follow-ups

| ID | Status | Owner | Follow-up | Summary | Resolution |
|---|---|---|---|---|---|
| [ISSUE-90](https://github.com/jscott3201/rusty-modbus/issues/90) | `closed` | maintainers | Closed by PR-204 | Document the Drop/shutdown contract on ModbusClient | The Rust and Python APIs now document and test graceful shutdown, immediate abort, and final-handle Drop behavior. |
| [ISSUE-91](https://github.com/jscott3201/rusty-modbus/issues/91) | `open` | maintainers | Track issue #91 | Physical RTU server transport is not implemented | — |
| [ISSUE-92](https://github.com/jscott3201/rusty-modbus/issues/92) | `closed` | maintainers | Closed by PR #114 | sim: provide a runnable simulator binary that loads a SimConfig YAML | PR #114 ships the packaged YAML simulator executable with readiness, independent request, and bounded shutdown process evidence. |
| [ISSUE-93](https://github.com/jscott3201/rusty-modbus/issues/93) | `closed` | maintainers | Closed by PR #114 | sim: SimConfig `faults:` and `random`/`increment` update modes are parsed but never enforced | PR #114 makes unsupported fault and dynamic update configuration fail shared pre-runtime validation rather than remain silently inert, with package and conformance tests. |

## Updating this view

Edit `ledger.json`, then run:

```console
python3 scripts/check-conformance-ledger.py --write
python3 scripts/check-conformance-ledger.py --check
```

See [`schema.md`](schema.md) for claim thresholds, extension classification, and the update policy.
